{"world":{"room":{"id":"DH01","floor":"Level 1","name":"Data Hall DH01","kind":"hall","x":0.0,"y":0.0,"w":24.0,"h":30.0,"fire_zone":"Zone 1","outdoor":false},"floor":{"id":"Level 1","index":1,"elevation_m":4.5,"height_m":4.5},"assets":[{"id":"BCPM/1L1","name":"1L1","type":"BCPM","x":5.0,"y":28.0,"in_scope":false,"parameters":{"ct_primary":400.0}},{"id":"BCPM/1L2","name":"1L2","type":"BCPM","x":12.0,"y":28.0,"in_scope":false,"parameters":{"ct_primary":400.0}},{"id":"BCPM/1L3","name":"1L3","type":"BCPM","x":19.0,"y":28.0,"in_scope":false,"parameters":{"ct_primary":400.0}},{"id":"CRAC/L1_CRAC1","name":"L1_CRAC1","type":"CRAC","x":22.5,"y":8.0,"in_scope":false,"parameters":{"compressor_count":2,"cop_nominal":3.0,"high_pressure_ambient_limit":46.0,"m_air_flow_nominal":9.9,"q_nominal":120.0,"return_air_temp_set":24.0,"supply_air_temp_set":18.0,"v_trip_pu":0.85}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 1","name":"Environment Monitoring 1","type":"Environment Monitoring","x":3.0,"y":4.0,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 10","name":"Environment Monitoring 10","type":"Environment Monitoring","x":3.0,"y":14.8,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 11","name":"Environment Monitoring 11","type":"Environment Monitoring","x":12.0,"y":14.8,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 12","name":"Environment Monitoring 12","type":"Environment Monitoring","x":21.0,"y":14.8,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 13","name":"Environment Monitoring 13","type":"Environment Monitoring","x":3.0,"y":18.4,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 14","name":"Environment Monitoring 14","type":"Environment Monitoring","x":12.0,"y":18.4,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 15","name":"Environment Monitoring 15","type":"Environment Monitoring","x":21.0,"y":18.4,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 16","name":"Environment Monitoring 16","type":"Environment Monitoring","x":3.0,"y":22.0,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 17","name":"Environment Monitoring 17","type":"Environment Monitoring","x":12.0,"y":22.0,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 18","name":"Environment Monitoring 18","type":"Environment Monitoring","x":21.0,"y":22.0,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 19","name":"Environment Monitoring 19","type":"Environment Monitoring","x":3.0,"y":25.6,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 2","name":"Environment Monitoring 2","type":"Environment Monitoring","x":12.0,"y":4.0,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 20","name":"Environment Monitoring 20","type":"Environment Monitoring","x":12.0,"y":25.6,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 21","name":"Environment Monitoring 21","type":"Environment Monitoring","x":21.0,"y":25.6,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 3","name":"Environment Monitoring 3","type":"Environment Monitoring","x":21.0,"y":4.0,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 4","name":"Environment Monitoring 4","type":"Environment Monitoring","x":3.0,"y":7.6,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 5","name":"Environment Monitoring 5","type":"Environment Monitoring","x":12.0,"y":7.6,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 6","name":"Environment Monitoring 6","type":"Environment Monitoring","x":21.0,"y":7.6,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 7","name":"Environment Monitoring 7","type":"Environment Monitoring","x":3.0,"y":11.2,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 8","name":"Environment Monitoring 8","type":"Environment Monitoring","x":12.0,"y":11.2,"in_scope":false,"parameters":{}},{"id":"Environment Monitoring/Level 1/DH01/Environment Monitoring 9","name":"Environment Monitoring 9","type":"Environment Monitoring","x":21.0,"y":11.2,"in_scope":false,"parameters":{}},{"id":"FCU/L1_FCU1","name":"L1_FCU1","type":"FCU","x":22.5,"y":13.0,"in_scope":true,"parameters":{"dp_air_nominal":300.0,"dp_wat_nominal":40.0,"m_air_flow_nominal":12.43,"m_wat_flow_nominal":5.97,"q_flow_nominal":150.0,"supply_air_temp_set":18.0,"v_trip_pu":0.85}},{"id":"PAHU/L1_PAHU1","name":"L1_PAHU1","type":"PAHU","x":22.5,"y":18.0,"in_scope":false,"parameters":{"m_air_flow_nominal":3.0,"m_wat_flow_nominal":3.2,"q_nominal":80.0,"return_air_rh_set":50.0,"return_air_temp_set":24.0,"supply_air_rh_set":55.0,"supply_air_temp_set":16.0,"v_trip_pu":0.85}},{"id":"Temperature and Humidity/Datahall 1/Sensor 1","name":"Sensor 1","type":"Temperature and Humidity","x":4.5,"y":5.8,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 2","name":"Sensor 2","type":"Temperature and Humidity","x":13.5,"y":5.8,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 3","name":"Sensor 3","type":"Temperature and Humidity","x":4.5,"y":13.0,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 4","name":"Sensor 4","type":"Temperature and Humidity","x":13.5,"y":13.0,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 5","name":"Sensor 5","type":"Temperature and Humidity","x":4.5,"y":20.2,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 6","name":"Sensor 6","type":"Temperature and Humidity","x":13.5,"y":20.2,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 7","name":"Sensor 7","type":"Temperature and Humidity","x":4.5,"y":27.4,"in_scope":false,"parameters":{}},{"id":"Temperature and Humidity/Datahall 1/Sensor 8","name":"Sensor 8","type":"Temperature and Humidity","x":13.5,"y":27.4,"in_scope":false,"parameters":{}},{"id":"Water Leak Detection System/Level 1/1A","name":"1A","type":"Water Leak Cable Sensor","x":12.0,"y":28.0,"in_scope":false,"parameters":{"cable_length":20.0}},{"id":"~CB-001","name":"CB-001","type":"Cooling Block","x":2.0,"y":27.0,"in_scope":true,"parameters":{"dp_nominal":20.0,"m_flow_nominal":39.8}},{"id":"~CCU-001","name":"CCU-001","type":"Ceiling Cooling Units","x":12.0,"y":13.0,"in_scope":true,"parameters":{"dp_air_nominal":300.0,"dp_wat_nominal":40.0,"m_air_flow_nominal":16.57,"m_wat_flow_nominal":7.96,"q_flow_nominal":200.0,"supply_air_temp_set":18.0,"v_trip_pu":0.85}},{"id":"~FZ-L1-Z1","name":"Fire zone Level 1 Zone 1","type":"Fire Zone","x":1.5,"y":1.5,"in_scope":false,"parameters":{"alarm_delay":0.0}},{"id":"~IT-DH01","name":"IT-DH01","type":"IT Load","x":18.0,"y":8.0,"in_scope":true,"parameters":{"design_power":1000.0,"liquid_fraction":0.0,"power_factor":0.95,"ride_through":0.02}},{"id":"~L1-Z1-CP1","name":"Level 1 Zone 1 CP1","type":"Manual Call Point","x":3.0,"y":1.5,"in_scope":false,"parameters":{}},{"id":"~L1-Z1-HD1","name":"Level 1 Zone 1 HD1","type":"Heat Detector","x":4.5,"y":1.5,"in_scope":false,"parameters":{"alarm_temp":57.0}},{"id":"~L1-Z1-SD1","name":"Level 1 Zone 1 SD1","type":"Smoke Detector","x":6.0,"y":1.5,"in_scope":false,"parameters":{"obscuration_threshold":3.0}}]},"scenario":"FCU1 trips in DH01 at 30 % IT load, then is cleared and reset","dt":5.0,"revision":1,"scope":["Chiller/R_C1","Chiller/R_CP1","Chiller/R_CV1","Chiller/R_CV9","Buffer Tank/R_BT1","Buffer Tank/R_BT2","Chiller/R_CP9","~CB-001","FCU/L1_FCU1","~CCU-001","Chiller/R_CP5","Chiller/R_CV5","Cooling Towers Plant/R_P1_CT1","Cooling Towers Plant/R_P1_CT2","Cooling Towers Plant/R_P1_CT3","Cooling Towers Plant/R_P1_CT4","Cooling Towers Plant/R_P1_CT5","~IT-DH01"],"frames":[{"t":5.0,"step":1,"state":{"Chiller/R_C1":{"V_pu":0.995013081335814,"energised":true,"demand":336960.1322151406,"P":235394.36621279092,"Q":110753.43953808492,"I":514.5238439304214,"QEva":2734484.5878616194,"PLR":0.7812813108176055,"TChwEnt":291.0395834151964,"TChwLvg":287.1781243249666,"TCwEnt":298.2404034761885,"TCwLvg":302.7309782393111,"mChw_flow":168.02763486844398,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.001388888888888889},"Chiller/R_CP9":{"V_pu":0.9956877944801529,"energised":true,"demand":31396.205186372317,"P":31396.205186372317,"Q":10319.43360769477,"I":47.908188681691655,"m_flow":31.303651365248445,"dp":209560.83990650147,"pSuc":304809.8758115283,"pDis":514370.71571802977,"TEnt":290.1201076066234,"y":1.0,"TRet":290.43850099454227,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9958908094419326,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":157744.74476167347,"I":19.905050402612538,"PFan":13047.257392640455,"TSupAir":293.6248610820547,"TRetAir":302.7747290879407,"TChwEnt":290.1201075986633,"TChwLvg":292.93035795173944,"mChw_flow":13.415850585106476,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":302.7747290879407,"TMass":303.17901170705056},"~CB-001":{"m_flow":31.303651365248438,"TEnt":290.1201076066234,"dp":12372.39702023965,"tripped":false},"~CCU-001":{"V_pu":0.9958844584931685,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":210320.7386455705,"I":26.53489851489699,"PFan":17392.844327920506,"TSupAir":293.62310440848034,"TRetAir":302.7747290879407,"TChwEnt":290.1201075986631,"TChwLvg":292.93028329230157,"mChw_flow":17.88780078014197,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.9997088287887508,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.93559941780717,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":29.62472908794075,"quality":"good","t":5.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":14.000301122313601,"quality":"good","t":5.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":112.69314491489438,"quality":"good","t":5.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":16.9701076066234,"quality":"good","t":5.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":16.9701076066234,"quality":"good","t":5.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":5.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":19.78035795173946,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":16.970107598663333,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":13.415850585106476,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":29.62472908794075,"quality":"good","t":5.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":20.4748610820547,"quality":"good","t":5.0,"reason":""}},"faults":[],"events":[]},{"t":10.0,"step":2,"state":{"Chiller/R_C1":{"V_pu":0.9959137404884797,"energised":true,"demand":235394.36621279092,"P":130429.50976914738,"Q":77370.38662279681,"I":359.11216417729895,"QEva":1619525.6884023251,"PLR":0.4627216252578072,"TChwEnt":289.40594551405377,"TChwLvg":287.1640063133214,"TCwEnt":300.9528683801001,"TCwLvg":302.72959630066964,"mChw_flow":167.8962377893668,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.002777777777777778},"Chiller/R_CP9":{"V_pu":0.9962908887795892,"energised":true,"demand":31396.205186372317,"P":18922.755631565444,"Q":10319.43360769477,"I":47.87918795929658,"m_flow":26.572296794753964,"dp":149327.2986716397,"pSuc":305138.9682720598,"pDis":454466.2669436995,"TEnt":288.8086736271382,"y":0.8442989501168732,"TRet":289.0622436947924,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9964937808127801,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":163619.68486943183,"I":19.89300599675758,"PFan":13047.257392640455,"TSupAir":292.8754348806715,"TRetAir":302.3855807590271,"TChwEnt":288.80867361516977,"TChwLvg":292.2426046338321,"mChw_flow":11.388127197751698,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":302.3855807590271,"TMass":303.2059507868536},"~CB-001":{"m_flow":26.572296794753964,"TEnt":288.8086736271382,"dp":8915.01422878831,"tripped":false},"~CCU-001":{"V_pu":0.99648743370713,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":218155.54388699343,"I":26.518842230022486,"PFan":17392.844327920506,"TSupAir":292.87352857842944,"TRetAir":302.3855807590271,"TChwEnt":288.80867361516954,"TChwLvg":292.2425411063175,"mChw_flow":15.184169597002265,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.9997088287887508,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.93559941780717,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":29.23558075902713,"quality":"good","t":10.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":14.000542358898429,"quality":"good","t":10.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":95.66026846111427,"quality":"good","t":10.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":15.658673627138228,"quality":"good","t":10.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":15.658673627138228,"quality":"good","t":10.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":10.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":19.09260463383214,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":15.65867361516979,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":11.388127197751698,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":29.23558075902713,"quality":"good","t":10.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":19.725434880671514,"quality":"good","t":10.0,"reason":""}},"faults":[],"events":[]},{"t":15.0,"step":3,"state":{"Chiller/R_C1":{"V_pu":0.9973592544519421,"energised":true,"demand":130429.50976914738,"P":95271.94491820826,"Q":42870.106707390005,"I":198.69183292979264,"QEva":1075386.2057311672,"PLR":0.3072532016374763,"TChwEnt":288.603357922048,"TChwLvg":287.14742492013403,"TCwEnt":301.8818679352505,"TCwLvg":302.8178584804112,"mChw_flow":167.9338475382749,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.004166666666666667},"Chiller/R_CP9":{"V_pu":0.9975934904378893,"energised":true,"demand":18922.755631565444,"P":22033.805725664315,"Q":6219.609002279382,"I":28.819507203064276,"m_flow":27.910771141892535,"dp":165374.64280265843,"pSuc":305044.79690668214,"pDis":470419.4397093406,"TEnt":288.09283322429627,"y":0.888450666683825,"TRet":288.40525968523747,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9976320707647034,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":168915.35091827245,"I":19.87030824123905,"PFan":13047.257392640455,"TSupAir":292.1489606908395,"TRetAir":301.9982943262249,"TChwEnt":288.09283321332356,"TChwLvg":291.46790017345313,"mChw_flow":11.961759060811085,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":301.9982943262249,"TMass":303.23081127461046},"~CB-001":{"m_flow":27.910771141892532,"TEnt":288.09283322429627,"dp":9835.750937288214,"tripped":false},"~CCU-001":{"V_pu":0.9976257309015328,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":225215.74626723924,"I":26.488584065287732,"PFan":17392.844327920506,"TSupAir":292.1470192476136,"TRetAir":301.9982943262249,"TChwEnt":288.09283321332333,"TChwLvg":291.4678294170221,"mChw_flow":15.949012081081449,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":28.848294326224902,"quality":"good","t":15.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":14.000599211932013,"quality":"good","t":15.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":100.47877611081311,"quality":"good","t":15.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.942833224296294,"quality":"good","t":15.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.942833224296294,"quality":"good","t":15.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":15.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":18.317900173453154,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.942833213323581,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":11.961759060811085,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":28.848294326224902,"quality":"good","t":15.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.99896069083951,"quality":"good","t":15.0,"reason":""}},"faults":[],"events":[]},{"t":20.0,"step":4,"state":{"Chiller/R_C1":{"V_pu":0.9974703670989715,"energised":true,"demand":95271.94491820826,"P":82345.98391812312,"Q":31314.373964091224,"I":145.11783971646963,"QEva":805617.9599351959,"PLR":0.23017655998148454,"TChwEnt":288.203916294206,"TChwLvg":287.1310042457116,"TCwEnt":302.02976233659064,"TCwLvg":302.8854339684669,"mChw_flow":167.90308107488616,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.005555555555555556},"Chiller/R_CP9":{"V_pu":0.9975436549688399,"energised":true,"demand":22033.805725664315,"P":19462.823504444477,"Q":7242.161718624888,"I":33.55933769920702,"m_flow":26.814926056522683,"dp":152178.14584806398,"pSuc":305121.8347865328,"pDis":457299.9806345968,"TEnt":287.7218657671593,"y":0.8523096618521415,"TRet":288.0728231322655,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9976405430791394,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":167629.0226849477,"I":19.870139495591605,"PFan":13047.257392640455,"TSupAir":291.86157843829403,"TRetAir":301.6351777047488,"TChwEnt":287.7218657554672,"TChwLvg":291.2081092648075,"mChw_flow":11.492111167081148,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":301.6351777047488,"TMass":303.25367264859585},"~CB-001":{"m_flow":26.814926056522683,"TEnt":287.7218657671593,"dp":9078.561897638685,"tripped":false},"~CCU-001":{"V_pu":0.9976342032698099,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":223501.12626444967,"I":26.48835911205477,"PFan":17392.844327920506,"TSupAir":291.85963032732593,"TRetAir":301.6351777047488,"TChwEnt":287.721865755467,"TChwLvg":291.20804317103057,"mChw_flow":15.322814889441535,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":28.48517770474882,"quality":"good","t":20.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":14.000462125179297,"quality":"good","t":20.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":96.53373380348165,"quality":"good","t":20.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.571865767159295,"quality":"good","t":20.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.571865767159295,"quality":"good","t":20.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":20.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":18.058109264807513,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.571865755467229,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":11.492111167081148,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":28.48517770474882,"quality":"good","t":20.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.711578438294055,"quality":"good","t":20.0,"reason":""}},"faults":[],"events":[]},{"t":25.0,"step":5,"state":{"Chiller/R_C1":{"V_pu":0.9974283995508891,"energised":true,"demand":82345.98391812312,"P":76834.06824380615,"Q":27065.816039201356,"I":125.43434591980918,"QEva":669550.5110585027,"PLR":0.19130014601671505,"TChwEnt":288.0007141109841,"TChwLvg":287.11583637825277,"TCwEnt":301.9041014727282,"TCwLvg":302.90160237430524,"mChw_flow":167.90000844162324,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.006944444444444445},"Chiller/R_CP9":{"V_pu":0.9974328912543701,"energised":true,"demand":19462.823504444477,"P":19218.926918087247,"Q":6397.120727812479,"I":29.646807604030826,"m_flow":26.705935763098832,"dp":150894.3479212185,"pSuc":305129.52779784554,"pDis":456023.87571906403,"TEnt":287.51939855445187,"y":0.84871162234472,"TRet":287.9030496941502,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9975608557949912,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":165903.6754083648,"I":19.871726764621712,"PFan":13047.257392640455,"TSupAir":291.62831016932495,"TRetAir":301.2983874505834,"TChwEnt":287.5193985429161,"TChwLvg":290.9838407171783,"mChw_flow":11.44540104132807,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":301.2983874505834,"TMass":303.2746734515283},"~CB-001":{"m_flow":26.705935763098832,"TEnt":287.51939855445187,"dp":9004.9115550461,"tripped":false},"~CCU-001":{"V_pu":0.9975545154792085,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":221200.75225746472,"I":26.490475085449248,"PFan":17392.844327920506,"TSupAir":291.62637993668056,"TRetAir":301.2983874505834,"TChwEnt":287.5193985429159,"TChwLvg":290.98377574800026,"mChw_flow":15.260534721770762,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":28.148387450583414,"quality":"good","t":25.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":14.00014128081051,"quality":"good","t":25.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":96.1413687471558,"quality":"good","t":25.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.369398554451891,"quality":"good","t":25.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.369398554451891,"quality":"good","t":25.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":25.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.833840717178305,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.369398542916144,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":11.44540104132807,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":28.148387450583414,"quality":"good","t":25.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.47831016932497,"quality":"good","t":25.0,"reason":""}},"faults":[],"events":[]},{"t":30.0,"step":6,"state":{"Chiller/R_C1":{"V_pu":0.9974512553410002,"energised":true,"demand":76834.06824380615,"P":74065.88672483288,"Q":25254.136967967133,"I":117.03558324796765,"QEva":597956.547362789,"PLR":0.17084472781793972,"TChwEnt":287.892709291732,"TChwLvg":287.10230927003516,"TCwEnt":301.7124749520266,"TCwLvg":302.87024119788856,"mChw_flow":167.88701792454287,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.008333333333333333},"Chiller/R_CP9":{"V_pu":0.9974339971507545,"energised":true,"demand":19218.926918087247,"P":18212.961829776927,"Q":6316.955796569474,"I":29.275258896935135,"m_flow":26.246040591884164,"dp":145534.41031010647,"pSuc":305162.0509448546,"pDis":450696.4612549611,"TEnt":287.40464193245504,"y":0.8335218332912608,"TRet":287.81110024160074,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9975676213437225,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":163078.4931809232,"I":19.87159199367193,"PFan":13047.257392640455,"TSupAir":291.49368415175036,"TRetAir":300.9905253261723,"TChwEnt":287.40464192080145,"TChwLvg":290.86975971919003,"mChw_flow":11.248303110807496,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":300.9905253261723,"TMass":303.2939615407029},"~CB-001":{"m_flow":26.246040591884164,"TEnt":287.40464193245504,"dp":8697.440048872899,"tripped":false},"~CCU-001":{"V_pu":0.9975612810709418,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":217434.1042299037,"I":26.49029542356516,"PFan":17392.844327920506,"TSupAir":291.4917776518521,"TRetAir":300.9905253261723,"TChwEnt":287.4046419208012,"TChwLvg":290.86969778062496,"mChw_flow":14.997737481076667,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":27.840525326172326,"quality":"good","t":30.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.99965439734001,"quality":"good","t":30.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":94.48574613078299,"quality":"good","t":30.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.254641932455058,"quality":"good","t":30.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.254641932455058,"quality":"good","t":30.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":30.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.71975971919005,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.254641920801475,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":11.248303110807496,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":27.840525326172326,"quality":"good","t":30.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.34368415175038,"quality":"good","t":30.0,"reason":""}},"faults":[],"events":[]},{"t":35.0,"step":7,"state":{"Chiller/R_C1":{"V_pu":0.9975074988882875,"energised":true,"demand":74065.88672483288,"P":72488.80535471623,"Q":24344.279702430737,"I":112.81265840900123,"QEva":558023.8874034464,"PLR":0.15943539640098467,"TChwEnt":287.831656330302,"TChwLvg":287.090470126333,"TCwEnt":301.5314004911361,"TCwLvg":302.804561896581,"mChw_flow":167.8786434708149,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.009722222222222222},"Chiller/R_CP9":{"V_pu":0.9974929642687237,"energised":true,"demand":18212.961829776927,"P":17585.710034969106,"Q":5986.311061677021,"I":27.741281054313728,"m_flow":25.95032819003082,"dp":142136.80109977245,"pSuc":305183.01603059063,"pDis":447319.8171303631,"TEnt":287.3363708606429,"y":0.8237481683248463,"TRet":287.7581345166963,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9976157795071277,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":160251.6290391443,"I":19.870632727194785,"PFan":13047.257392640455,"TSupAir":291.3871674709771,"TRetAir":300.7102914224983,"TChwEnt":287.33637084899743,"TChwLvg":290.780224660749,"mChw_flow":11.121569224298923,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":300.7102914224983,"TMass":303.31168743638864},"~CB-001":{"m_flow":25.950328190030824,"TEnt":287.3363708606429,"dp":8502.55717242378,"tripped":false},"~CCU-001":{"V_pu":0.9976094395404219,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":213665.1423056139,"I":26.489016634458814,"PFan":17392.844327920506,"TSupAir":291.3852881391247,"TRetAir":300.7102914224983,"TChwEnt":287.33637084899715,"TChwLvg":290.78016508300726,"mChw_flow":14.828758965731899,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":27.560291422498324,"quality":"good","t":35.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.999022914899797,"quality":"good","t":35.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":93.42118148411096,"quality":"good","t":35.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.18637086064291,"quality":"good","t":35.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.18637086064291,"quality":"good","t":35.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":35.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.630224660749036,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.186370848997456,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":11.121569224298923,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":27.560291422498324,"quality":"good","t":35.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.237167470977113,"quality":"good","t":35.0,"reason":""}},"faults":[],"events":[]},{"t":40.0,"step":8,"state":{"Chiller/R_C1":{"V_pu":0.9975655691263591,"energised":true,"demand":72488.80535471623,"P":71503.47545269963,"Q":23825.91812349969,"I":110.4041166764769,"QEva":533876.2688355397,"PLR":0.1525360768101542,"TChwEnt":287.79421392916265,"TChwLvg":287.08021989241513,"TCwEnt":301.38322653909376,"TCwLvg":302.717857702019,"mChw_flow":167.86930104030077,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.011111111111111112},"Chiller/R_CP9":{"V_pu":0.9975591806763648,"energised":true,"demand":17585.710034969106,"P":16905.194167634567,"Q":5780.143366778775,"I":26.784097306957463,"m_flow":25.62113609209681,"dp":138399.47865112365,"pSuc":305206.40324467316,"pDis":443605.8818957968,"TEnt":287.2931325829721,"y":0.8128615772602371,"TRet":287.7247748481963,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9976692410636637,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":157403.99587995175,"I":19.869567930455318,"PFan":13047.257392640455,"TSupAir":291.30855638583427,"TRetAir":300.45625703628247,"TChwEnt":287.29313257128473,"TChwLvg":290.71925185547633,"mChw_flow":10.980486896612916,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":300.45625703628247,"TMass":303.32799309241034},"~CB-001":{"m_flow":25.62113609209681,"TEnt":287.2931325829721,"dp":8288.207553467662,"tripped":false},"~CCU-001":{"V_pu":0.9976629014367044,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":209868.50021330157,"I":26.4875971639564,"PFan":17392.844327920506,"TSupAir":291.30670392119583,"TRetAir":300.45625703628247,"TChwEnt":287.2931325712845,"TChwLvg":290.719194811821,"mChw_flow":14.640649195483892,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":27.30625703628249,"quality":"good","t":40.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.998267088783564,"quality":"good","t":40.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":92.2360899315485,"quality":"good","t":40.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.1431325829721,"quality":"good","t":40.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.1431325829721,"quality":"good","t":40.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":40.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.569251855476352,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.143132571284752,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.980486896612916,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":27.30625703628249,"quality":"good","t":40.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.158556385834288,"quality":"good","t":40.0,"reason":""}},"faults":[],"events":[]},{"t":45.0,"step":9,"state":{"Chiller/R_C1":{"V_pu":0.9976180400940349,"energised":true,"demand":71503.47545269963,"P":70844.78919424846,"Q":23502.055846349387,"I":108.89768149171829,"QEva":517836.2342991087,"PLR":0.14795320979974533,"TChwEnt":287.7690274990664,"TChwLvg":287.0714032626166,"TCwEnt":301.2695111570773,"TCwLvg":302.6207281491345,"mChw_flow":167.86103954890467,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0125},"Chiller/R_CP9":{"V_pu":0.9976215876729626,"energised":true,"demand":16905.194167634567,"P":16319.987985545853,"Q":5556.468617863905,"I":25.74601992322784,"m_flow":25.330644121174853,"dp":135140.85721025296,"pSuc":305227.08348877466,"pDis":440367.9406990276,"TEnt":287.2639972490733,"y":0.803249030046105,"TRet":287.7017564049022,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9977188312529391,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":154727.5221599158,"I":19.868580341964826,"PFan":13047.257392640455,"TSupAir":291.24372424707053,"TRetAir":300.2264169768554,"TChwEnt":287.26399723735364,"TChwLvg":290.67048196922985,"mChw_flow":10.855990337646363,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":300.2264169768554,"TMass":303.34300938023887},"~CB-001":{"m_flow":25.33064412117485,"TEnt":287.2639972490733,"dp":8101.329910780158,"tripped":false},"~CCU-001":{"V_pu":0.9977124919410917,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":206300.0481635517,"I":26.486280619045942,"PFan":17392.844327920506,"TSupAir":291.24189753214904,"TRetAir":300.2264169768554,"TChwEnt":287.2639972373534,"TChwLvg":290.67042723657556,"mChw_flow":14.474653783528488,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":27.0764169768554,"quality":"good","t":45.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.997405797458725,"quality":"good","t":45.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":91.19031883622945,"quality":"good","t":45.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.11399724907335,"quality":"good","t":45.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.11399724907335,"quality":"good","t":45.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":45.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.520481969229877,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.113997237353658,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.855990337646363,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":27.0764169768554,"quality":"good","t":45.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.093724247070554,"quality":"good","t":45.0,"reason":""}},"faults":[],"events":[]},{"t":50.0,"step":10,"state":{"Chiller/R_C1":{"V_pu":0.997661225780411,"energised":true,"demand":70844.78919424846,"P":70377.8284564438,"Q":23285.556142896752,"I":107.88985135021326,"QEva":506099.9006290808,"PLR":0.14459997160830879,"TChwEnt":287.75045126421696,"TChwLvg":287.06384482514653,"TCwEnt":301.1844440450997,"TCwLvg":302.5207101734472,"mChw_flow":167.85305595817002,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.01388888888888889},"Chiller/R_CP9":{"V_pu":0.9976738016294938,"energised":true,"demand":16319.987985545853,"P":15768.946574248195,"Q":5364.120647558937,"I":24.853470567541844,"m_flow":25.050466076001488,"dp":132032.87348854507,"pSuc":305247.0671799655,"pDis":437279.94066851056,"TEnt":287.24301279028015,"y":0.7939724371844125,"TRet":287.68438461650385,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.997760090524148,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":152229.46573255656,"I":19.86775873850258,"PFan":13047.257392640455,"TSupAir":291.19015244017857,"TRetAir":300.0187365098824,"TChwEnt":287.24301277851373,"TChwLvg":290.63198510158446,"mChw_flow":10.735914032572065,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":300.0187365098824,"TMass":303.35686037788787},"~CB-001":{"m_flow":25.050466076001488,"TEnt":287.24301279028015,"dp":7923.106116321575,"tripped":false},"~CCU-001":{"V_pu":0.9977537514744521,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":202969.47541406946,"I":26.485185347214415,"PFan":17392.844327920506,"TSupAir":291.18834968441877,"TRetAir":300.0187365098824,"TChwEnt":287.2430127785135,"TChwLvg":290.6319325810779,"mChw_flow":14.314552043429423,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":26.86873650988241,"quality":"good","t":50.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.996456083714804,"quality":"good","t":50.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":90.18167787360535,"quality":"good","t":50.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.09301279028017,"quality":"good","t":50.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.09301279028017,"quality":"good","t":50.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":50.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.481985101584485,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.093012778513753,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.735914032572065,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":26.86873650988241,"quality":"good","t":50.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":18.040152440178588,"quality":"good","t":50.0,"reason":""}},"faults":[],"events":[]},{"t":55.0,"step":11,"state":{"Chiller/R_C1":{"V_pu":0.9976960272596781,"energised":true,"demand":70377.8284564438,"P":70028.90845699515,"Q":23132.073570637767,"I":107.17497612952376,"QEva":496800.19333852216,"PLR":0.1419429123824349,"TChwEnt":287.7356906256763,"TChwLvg":287.0573793287435,"TCwEnt":301.12090733707237,"TCwLvg":302.4226352721811,"mChw_flow":167.84560199256995,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.015277777777777779},"Chiller/R_CP9":{"V_pu":0.9977164364013585,"energised":true,"demand":15768.946574248195,"P":15268.293819445713,"Q":5183.002094370069,"I":24.013271489180735,"m_flow":24.789353292950278,"dp":129167.26489570242,"pSuc":305265.72436183953,"pDis":434432.98925754195,"TEnt":287.2270389400117,"y":0.785322202533984,"TRet":287.67034795523375,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9977935260068529,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":149933.07616194684,"I":19.867092981423216,"PFan":13047.257392640455,"TSupAir":291.14437498566923,"TRetAir":299.8312432828326,"TChwEnt":287.22703892819356,"TChwLvg":290.60004687118595,"mChw_flow":10.624008554121547,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.8312432828326,"TMass":303.36965740794085},"~CB-001":{"m_flow":24.789353292950278,"TEnt":287.2270389400117,"dp":7758.794433003016,"tripped":false},"~CCU-001":{"V_pu":0.9977871871695818,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":199907.77767977372,"I":26.484297832728245,"PFan":17392.844327920506,"TSupAir":291.14259427739415,"TRetAir":299.8312432828326,"TChwEnt":287.22703892819334,"TChwLvg":290.59999641316244,"mChw_flow":14.16534473882873,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":26.68124328283261,"quality":"good","t":55.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.995432760427946,"quality":"good","t":55.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":89.24167185462099,"quality":"good","t":55.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.077038940011732,"quality":"good","t":55.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.077038940011732,"quality":"good","t":55.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":55.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.450046871185975,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.077038928193588,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.624008554121547,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":26.68124328283261,"quality":"good","t":55.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.994374985669253,"quality":"good","t":55.0,"reason":""}},"faults":[],"events":[]},{"t":60.0,"step":12,"state":{"Chiller/R_C1":{"V_pu":0.9977240588936721,"energised":true,"demand":70028.90845699515,"P":69755.03981366807,"Q":23017.389112839977,"I":106.64062659805228,"QEva":488990.1996350777,"PLR":0.1397114856100222,"TChwEnt":287.72331477356875,"TChwLvg":287.05185594675277,"TCwEnt":301.0726628292171,"TCwLvg":302.3293287738871,"mChw_flow":167.83854827362015,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.016666666666666666},"Chiller/R_CP9":{"V_pu":0.9977510822334994,"energised":true,"demand":15268.293819445713,"P":14827.031287965927,"Q":5018.445491652482,"I":23.25005996430298,"m_flow":24.542684404780918,"dp":126487.5437897846,"pSuc":305283.3790136444,"pDis":431770.922803429,"TEnt":287.21439959497746,"y":0.777145994902901,"TRet":287.6584445655396,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9978205368140802,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":147829.4291427205,"I":19.866555183092864,"PFan":13047.257392640455,"TSupAir":291.1050820401445,"TRetAir":299.6620931917524,"TChwEnt":287.21439958310015,"TChwLvg":290.5735074224106,"mChw_flow":10.518293316334676,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.6620931917524,"TMass":303.3815019960843},"~CB-001":{"m_flow":24.542684404780914,"TEnt":287.21439959497746,"dp":7605.153377347496,"tripped":false},"~CCU-001":{"V_pu":0.9978141981484059,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":197103.05842001832,"I":26.483580898844906,"PFan":17392.844327920506,"TSupAir":291.10332146105486,"TRetAir":299.6620931917524,"TChwEnt":287.2143995830999,"TChwLvg":290.57345890165186,"mChw_flow":14.02439108844624,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":26.5120931917524,"quality":"good","t":60.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.994348685607406,"quality":"good","t":60.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":88.35366385721129,"quality":"good","t":60.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.064399594977488,"quality":"good","t":60.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.064399594977488,"quality":"good","t":60.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":60.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.423507422410637,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.064399583100169,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.518293316334676,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":26.5120931917524,"quality":"good","t":60.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.955082040144532,"quality":"good","t":60.0,"reason":""}},"faults":[],"events":[]},{"t":65.0,"step":13,"state":{"Chiller/R_C1":{"V_pu":0.9977470155972997,"energised":true,"demand":69755.03981366807,"P":69530.76343769663,"Q":22927.372842871464,"I":106.22113301316404,"QEva":482180.3952102303,"PLR":0.13776582720292294,"TChwEnt":287.71257131680983,"TChwLvg":287.0471416094507,"TCwEnt":301.0350505089269,"TCwLvg":302.24223272948797,"mChw_flow":167.83190496781782,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.018055555555555554},"Chiller/R_CP9":{"V_pu":0.9977796075899892,"energised":true,"demand":14827.031287965927,"P":14441.05527737099,"Q":4873.409511344088,"I":22.577474287782994,"m_flow":24.310742137298956,"dp":123992.06617777655,"pSuc":305300.0058099542,"pDis":429292.07198773074,"TEnt":287.2041293730451,"y":0.7694538300613727,"TRet":287.64803902874905,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9978426922155189,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":145909.5793321124,"I":19.866114079992425,"PFan":13047.257392640455,"TSupAir":291.0711065212559,"TRetAir":299.5095810062748,"TChwEnt":287.2041293611032,"TChwLvg":290.5512448535879,"mChw_flow":10.418889487413837,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.5095810062748,"TMass":303.3924861117648},"~CB-001":{"m_flow":24.310742137298956,"TEnt":287.2041293730451,"dp":7462.08660471002,"tripped":false},"~CCU-001":{"V_pu":0.997836353690589,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":194543.39095656833,"I":26.482992868461377,"PFan":17392.844327920506,"TSupAir":291.06936424643425,"TRetAir":299.5095810062748,"TChwEnt":287.204129361103,"TChwLvg":290.55119814581815,"mChw_flow":13.891852649885118,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":26.359581006274823,"quality":"good","t":65.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.993214928586895,"quality":"good","t":65.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":87.51867169427624,"quality":"good","t":65.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.0541293730451,"quality":"good","t":65.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.0541293730451,"quality":"good","t":65.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":65.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.40124485358791,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.054129361103207,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.418889487413837,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":26.359581006274823,"quality":"good","t":65.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.921106521255922,"quality":"good","t":65.0,"reason":""}},"faults":[],"events":[]},{"t":70.0,"step":14,"state":{"Chiller/R_C1":{"V_pu":0.9977663181764872,"energised":true,"demand":69530.76343769663,"P":69324.91166055082,"Q":22853.656762922536,"I":105.87756254411563,"QEva":475471.29819673294,"PLR":0.13584894234192368,"TChwEnt":287.703042335317,"TChwLvg":287.04328414860714,"TCwEnt":301.0048833888749,"TCwLvg":302.1617957075913,"mChw_flow":167.82563507586096,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.01944444444444444},"Chiller/R_CP9":{"V_pu":0.997803666744322,"energised":true,"demand":14441.05527737099,"P":14097.068455489276,"Q":4746.545331681184,"I":21.98920918870302,"m_flow":24.092168735276445,"dp":121661.94343955471,"pSuc":305315.6974619346,"pDis":426977.6409014893,"TEnt":287.1956479457222,"y":0.7622012911289366,"TRet":287.63877056179433,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9978613385722843,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":144159.87597221896,"I":19.86574285541807,"PFan":13047.257392640455,"TSupAir":291.0417233364502,"TRetAir":299.3721457470384,"TChwEnt":287.1956479337108,"TChwLvg":290.5326280066122,"mChw_flow":10.325215172261332,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.3721457470384,"TMass":303.4026931327649},"~CB-001":{"m_flow":24.09216873527644,"TEnt":287.1956479457222,"dp":7328.509309979948,"tripped":false},"~CCU-001":{"V_pu":0.9978550001658023,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":192210.5754459004,"I":26.482497992482383,"PFan":17392.844327920506,"TSupAir":291.03999766033644,"TRetAir":299.3721457470384,"TChwEnt":287.1956479337106,"TChwLvg":290.53258299836483,"mChw_flow":13.766953563015111,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":26.22214574703844,"quality":"good","t":70.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.992042020115662,"quality":"good","t":70.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":86.73180744699519,"quality":"good","t":70.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.045647945722237,"quality":"good","t":70.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.045647945722237,"quality":"good","t":70.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":70.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.382628006612208,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.045647933710825,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.325215172261332,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":26.22214574703844,"quality":"good","t":70.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.89172333645024,"quality":"good","t":70.0,"reason":""}},"faults":[],"events":[]},{"t":75.0,"step":15,"state":{"Chiller/R_C1":{"V_pu":0.9977831614627128,"energised":true,"demand":69324.91166055082,"P":69175.08443056821,"Q":22785.996555751884,"I":105.5623209600477,"QEva":470609.6717212287,"PLR":0.13445990620606535,"TChwEnt":287.69447940686877,"TChwLvg":287.0398256357708,"TCwEnt":300.98012865851655,"TCwLvg":302.08833989600896,"mChw_flow":167.81972036001392,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.02083333333333333},"Chiller/R_CP9":{"V_pu":0.9978246298724086,"energised":true,"demand":14097.068455489276,"P":13786.375885371997,"Q":4633.482330937672,"I":21.46497391452032,"m_flow":23.886270924960105,"dp":119486.04892370559,"pSuc":305330.49970931816,"pDis":424816.54863302375,"TEnt":287.1885064705813,"y":0.7553659280072698,"TRet":287.63041954127374,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9978775796506603,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":142567.71313055,"I":19.86541952809487,"PFan":13047.257392640455,"TSupAir":291.0162801330456,"TRetAir":299.24836342249426,"TChwEnt":287.1885064584965,"TChwLvg":290.51707833049977,"mChw_flow":10.236973253554329,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.24836342249426,"TMass":303.4121985560038},"~CB-001":{"m_flow":23.886270924960105,"TEnt":287.1885064705813,"dp":7203.781958796425,"tripped":false},"~CCU-001":{"V_pu":0.9978712413473432,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":190087.80479714143,"I":26.482066967877476,"PFan":17392.844327920506,"TSupAir":291.0145694726151,"TRetAir":299.24836342249426,"TChwEnt":287.18850645849625,"TChwLvg":290.5170349154227,"mChw_flow":13.649297671405776,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":26.098363422494288,"quality":"good","t":75.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.990837828968267,"quality":"good","t":75.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":85.99057532985637,"quality":"good","t":75.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.038506470581297,"quality":"good","t":75.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.038506470581297,"quality":"good","t":75.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":75.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.367078330499794,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.0385064584965,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.236973253554329,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":26.098363422494288,"quality":"good","t":75.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86628013304562,"quality":"good","t":75.0,"reason":""}},"faults":[],"events":[]},{"t":80.0,"step":16,"state":{"Chiller/R_C1":{"V_pu":0.997797815506828,"energised":true,"demand":69175.08443056821,"P":69019.39034390505,"Q":22736.75072673363,"I":105.33262929655572,"QEva":465143.90049085085,"PLR":0.13289825728310023,"TChwEnt":287.68671719280724,"TChwLvg":287.0369955653901,"TCwEnt":300.9595677327807,"TCwLvg":302.0214228871862,"mChw_flow":167.81413810617403,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.022222222222222216},"Chiller/R_CP9":{"V_pu":0.9978430508624021,"energised":true,"demand":13786.375885371997,"P":13502.409224382505,"Q":4531.362621542953,"I":20.991508744496187,"m_flow":23.692207095778734,"dp":117452.17573523923,"pSuc":305344.4694823904,"pDis":422796.6452176296,"TEnt":287.1824072431053,"y":0.7489203102921925,"TRet":287.62283562024186,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9978917951707873,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":141120.14263859176,"I":19.86513653421467,"PFan":13047.257392640455,"TSupAir":290.9942751646855,"TRetAir":299.1369365501945,"TChwEnt":287.18240723094397,"TChwLvg":290.50416986892674,"mChw_flow":10.153803041048027,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.1369365501945,"TMass":303.42107072600504},"~CB-001":{"m_flow":23.692207095778734,"TEnt":287.1824072431053,"dp":7087.203316447415,"tripped":false},"~CCU-001":{"V_pu":0.9978854569577662,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":188157.81562433543,"I":26.481689711405213,"PFan":17392.844327920506,"TSupAir":290.9925780628975,"TRetAir":299.1369365501945,"TChwEnt":287.1824072309438,"TChwLvg":290.5041279486554,"mChw_flow":13.538404054730707,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.986936550194514,"quality":"good","t":80.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.989608971001246,"quality":"good","t":80.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":85.29194554480344,"quality":"good","t":80.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.032407243105297,"quality":"good","t":80.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.032407243105297,"quality":"good","t":80.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":80.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.35416986892676,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.032407230943988,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.153803041048027,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.986936550194514,"quality":"good","t":80.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.84427516468554,"quality":"good","t":80.0,"reason":""}},"faults":[],"events":[]},{"t":85.0,"step":17,"state":{"Chiller/R_C1":{"V_pu":0.9978112000619359,"energised":true,"demand":69019.39034390505,"P":68901.47776742323,"Q":22685.5765551771,"I":105.0941447795777,"QEva":460990.1823326024,"PLR":0.13171148066645783,"TChwEnt":287.6796400677491,"TChwLvg":287.0344650373395,"TCwEnt":300.9424925163109,"TCwLvg":301.9608942375082,"mChw_flow":167.80886902448125,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.023611111111111104},"Chiller/R_CP9":{"V_pu":0.9978597805354075,"energised":true,"demand":13502.409224382505,"P":13240.441404910725,"Q":4438.0272936749925,"I":20.55878874195431,"m_flow":23.509261780959303,"dp":115549.90174758527,"pSuc":305357.6551305749,"pDis":420907.55687816016,"TEnt":287.17713465465107,"y":0.7428411395468489,"TRet":287.6159125662413,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.997904724216872,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":139804.91253983378,"I":19.864879157674107,"PFan":13047.257392640455,"TSupAir":290.9752844057561,"TRetAir":299.0366875677301,"TChwEnt":287.1771346424108,"TChwLvg":290.49354718994215,"mChw_flow":10.075397906125417,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":299.0366875677301,"TMass":303.42937143163243},"~CB-001":{"m_flow":23.509261780959307,"TEnt":287.17713465465107,"dp":6978.174660812529,"tripped":false},"~CCU-001":{"V_pu":0.9978983860859729,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":186404.2727181002,"I":26.481346605166962,"PFan":17392.844327920506,"TSupAir":290.97359952782386,"TRetAir":299.0366875677301,"TChwEnt":287.1771346424107,"TChwLvg":290.49350667321977,"mChw_flow":13.43386387483389,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.88668756773012,"quality":"good","t":85.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.988361260496958,"quality":"good","t":85.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":84.6333424114535,"quality":"good","t":85.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.027134654651093,"quality":"good","t":85.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.027134654651093,"quality":"good","t":85.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":85.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.34354718994217,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.027134642410829,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.075397906125417,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.88668756773012,"quality":"good","t":85.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.825284405756122,"quality":"good","t":85.0,"reason":""}},"faults":[],"events":[]},{"t":90.0,"step":18,"state":{"Chiller/R_C1":{"V_pu":0.9978231516622611,"energised":true,"demand":68901.47776742323,"P":68780.18154650106,"Q":22646.820565486843,"I":104.91334553811713,"QEva":456426.557572251,"PLR":0.130407587877786,"TChwEnt":287.67315948943184,"TChwLvg":287.03239426951893,"TCwEnt":300.92849318251143,"TCwLvg":301.9062115220621,"mChw_flow":167.8038944061451,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.02499999999999999},"Chiller/R_CP9":{"V_pu":0.997874851315508,"energised":true,"demand":13240.441404910725,"P":12996.940757982018,"Q":4351.922635346253,"I":20.15961167041777,"m_flow":23.336745744452188,"dp":113769.47264853987,"pSuc":305370.1035392612,"pDis":419139.5761878011,"TEnt":287.172535522779,"y":0.7371059380976066,"TRet":287.6095670184295,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979163306828963,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":138610.4147732554,"I":19.864648115213,"PFan":13047.257392640455,"TSupAir":290.9589531539236,"TRetAir":298.94654699785616,"TChwEnt":287.17253551045803,"TChwLvg":290.4849195088387,"mChw_flow":10.00146246190808,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.94654699785616,"TMass":303.4371565650947},"~CB-001":{"m_flow":23.336745744452188,"TEnt":287.172535522779,"dp":6876.135728153421,"tripped":false},"~CCU-001":{"V_pu":0.9979099926257167,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":184811.69933275928,"I":26.481038604641753,"PFan":17392.844327920506,"TSupAir":290.9572792818885,"TRetAir":298.94654699785616,"TChwEnt":287.17253551045786,"TChwLvg":290.4848803110891,"mChw_flow":13.335283282544108,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.796546997856183,"quality":"good","t":90.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.987099576725768,"quality":"good","t":90.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":84.01228468002788,"quality":"good","t":90.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.022535522779037,"quality":"good","t":90.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.022535522779037,"quality":"good","t":90.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":90.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.33491950883871,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.022535510458056,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":10.00146246190808,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.796546997856183,"quality":"good","t":90.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.808953153923596,"quality":"good","t":90.0,"reason":""}},"faults":[],"events":[]},{"t":95.0,"step":19,"state":{"Chiller/R_C1":{"V_pu":0.9978341645544117,"energised":true,"demand":68780.18154650106,"P":68672.68568372515,"Q":22606.952425651463,"I":104.72749707999762,"QEva":452234.51392912015,"PLR":0.12920986112260577,"TChwEnt":287.6672067273868,"TChwLvg":287.0306997065864,"TCwEnt":300.9173135112818,"TCwLvg":301.8570145350419,"mChw_flow":167.7991969644142,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.02638888888888888},"Chiller/R_CP9":{"V_pu":0.9978886801080136,"energised":true,"demand":12996.940757982018,"P":12769.271548584238,"Q":4271.887843100016,"I":19.7885885808697,"m_flow":23.174024439514298,"dp":112102.04956553463,"pSuc":305381.8580264716,"pDis":417483.9075920062,"TEnt":287.1685266367604,"y":0.731693999034517,"TRet":287.60373447635016,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979269886645836,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":137525.5455161398,"I":19.864435958353585,"PFan":13047.257392640455,"TSupAir":290.94499721080587,"TRetAir":298.8655462084185,"TChwEnt":287.16852662435736,"TChwLvg":290.4780619808837,"mChw_flow":9.931724759791841,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.8655462084185,"TMass":303.4444766517316},"~CB-001":{"m_flow":23.174024439514294,"TEnt":287.1685266367604,"dp":6780.5788834020095,"tripped":false},"~CCU-001":{"V_pu":0.9979206506750974,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":183365.29097732448,"I":26.480755780334118,"PFan":17392.844327920506,"TSupAir":290.9433332402401,"TRetAir":298.8655462084185,"TChwEnt":287.1685266243571,"TChwLvg":290.47802402375834,"mChw_flow":13.242299679722457,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.715546208418516,"quality":"good","t":95.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.9858291504911,"quality":"good","t":95.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":83.42648798225146,"quality":"good","t":95.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.018526636760441,"quality":"good","t":95.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.018526636760441,"quality":"good","t":95.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":95.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.328061980883717,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.018526624357378,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.931724759791841,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.715546208418516,"quality":"good","t":95.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.79499721080589,"quality":"good","t":95.0,"reason":""}},"faults":[],"events":[]},{"t":100.0,"step":20,"state":{"Chiller/R_C1":{"V_pu":0.9978441691497847,"energised":true,"demand":68672.68568372515,"P":68596.72037651087,"Q":22571.620244184534,"I":104.56277113588634,"QEva":449171.4020278319,"PLR":0.12833468629366626,"TChwEnt":287.6617240689457,"TChwLvg":287.0291060797794,"TCwEnt":300.9087710712396,"TCwLvg":301.8131026407705,"mChw_flow":167.7947604375254,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.027777777777777766},"Chiller/R_CP9":{"V_pu":0.9979012754059996,"energised":true,"demand":12769.271548584238,"P":12555.433059339308,"Q":4197.056592732327,"I":19.44170374477353,"m_flow":23.020503531977916,"dp":110539.5134697858,"pSuc":305392.9593375569,"pDis":415932.4728073427,"TEnt":287.16497336992865,"y":0.7265859097261387,"TRet":287.5983589044638,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979366787129441,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":136540.77606858546,"I":19.864243073024088,"PFan":13047.257392640455,"TSupAir":290.9331134930408,"TRetAir":298.7927961144232,"TChwEnt":287.1649733574427,"TChwLvg":290.47272320114524,"mChw_flow":9.865930085133392,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.7927961144232,"TMass":303.4513779857429},"~CB-001":{"m_flow":23.020503531977916,"TEnt":287.16497336992865,"dp":6691.037888763007,"tripped":false},"~CCU-001":{"V_pu":0.9979303407850026,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":182052.3432520139,"I":26.480498646721284,"PFan":17392.844327920506,"TSupAir":290.93145841621464,"TRetAir":298.7927961144232,"TChwEnt":287.16497335744253,"TChwLvg":290.4726864117926,"mChw_flow":13.154573446844523,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.64279611442322,"quality":"good","t":100.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.984552956827486,"quality":"good","t":100.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":82.8738127151205,"quality":"good","t":100.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.014973369928668,"quality":"good","t":100.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.014973369928668,"quality":"good","t":100.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":100.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.322723201145266,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.014973357442727,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.865930085133392,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.64279611442322,"quality":"good","t":100.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.783113493040844,"quality":"good","t":100.0,"reason":""}},"faults":[],"events":[]},{"t":105.0,"step":21,"state":{"Chiller/R_C1":{"V_pu":0.9978530571114872,"energised":true,"demand":68596.72037651087,"P":68515.02783197832,"Q":22546.65165515817,"I":104.44617411523338,"QEva":445606.3808057665,"PLR":0.12731610880164757,"TChwEnt":287.6566619295808,"TChwLvg":287.0278020022715,"TCwEnt":300.9027362710673,"TCwLvg":301.7739833717834,"mChw_flow":167.7905696159284,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.029166666666666653},"Chiller/R_CP9":{"V_pu":0.9979125982985945,"energised":true,"demand":12555.433059339308,"P":12353.88967563321,"Q":4126.771280242057,"I":19.115909573224634,"m_flow":22.87562924561896,"dp":109074.42963595112,"pSuc":305403.4455780282,"pDis":414477.87521397934,"TEnt":287.1617928917216,"y":0.721763567454441,"TRet":287.59339238761,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979453442258209,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":135647.3090138941,"I":19.864070584765955,"PFan":13047.257392640455,"TSupAir":290.9230611908679,"TRetAir":298.72751329849643,"TChwEnt":287.16179287915236,"TChwLvg":290.4687094843743,"mChw_flow":9.803841105265267,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.72751329849643,"TMass":303.4579011281046},"~CB-001":{"m_flow":22.87562924561896,"TEnt":287.1617928917216,"dp":6607.08584862778,"tripped":false},"~CCU-001":{"V_pu":0.9979390063529159,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":180861.12674953652,"I":26.480268704251916,"PFan":17392.844327920506,"TSupAir":290.9214140899287,"TRetAir":298.72751329849643,"TChwEnt":287.1617928791522,"TChwLvg":290.4686737950091,"mChw_flow":13.071788140353693,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.577513298496456,"quality":"good","t":105.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.983273522905847,"quality":"good","t":105.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":82.35226528422825,"quality":"good","t":105.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.011792891721598,"quality":"good","t":105.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.011792891721598,"quality":"good","t":105.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":105.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.318709484374324,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.011792879152381,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.803841105265267,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.577513298496456,"quality":"good","t":105.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.773061190867907,"quality":"good","t":105.0,"reason":""}},"faults":[],"events":[]},{"t":110.0,"step":22,"state":{"Chiller/R_C1":{"V_pu":0.9978612184759367,"energised":true,"demand":68515.02783197832,"P":68444.12832006185,"Q":22519.800614258704,"I":104.32093485205404,"QEva":442307.2816526429,"PLR":0.12637350904361225,"TChwEnt":287.651977464799,"TChwLvg":287.02673485645397,"TCwEnt":300.8990748046122,"TCwLvg":301.7393579884633,"mChw_flow":167.78661023645907,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.03055555555555554},"Chiller/R_CP9":{"V_pu":0.9979229498170106,"energised":true,"demand":12353.88967563321,"P":12163.443214455543,"Q":4060.527173513898,"I":18.808860446415665,"m_flow":22.73888417157626,"dp":107699.97039341531,"pSuc":305413.3524792134,"pDis":413113.3228726287,"TEnt":287.1589566037552,"y":0.717210043879288,"TRet":287.5887941319987,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979532665036948,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":134836.5393866583,"I":19.86391289332673,"PFan":13047.257392640455,"TSupAir":290.9146504350029,"TRetAir":298.66897716044804,"TChwEnt":287.15895659110265,"TChwLvg":290.46587559349496,"mChw_flow":9.74523607353268,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.66897716044804,"TMass":303.46408337137086},"~CB-001":{"m_flow":22.73888417157626,"TEnt":287.1589566037552,"dp":6528.330766500359,"tripped":false},"~CCU-001":{"V_pu":0.9979469286811051,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":179780.16862326447,"I":26.480058487282268,"PFan":17392.844327920506,"TSupAir":290.91301048140343,"TRetAir":298.66897716044804,"TChwEnt":287.15895659110254,"TChwLvg":290.4658409410971,"mChw_flow":12.993648098043579,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.51897716044806,"quality":"good","t":110.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.981994116790759,"quality":"good","t":110.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":81.85998301767454,"quality":"good","t":110.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.008956603755223,"quality":"good","t":110.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.008956603755223,"quality":"good","t":110.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":110.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.31587559349498,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.008956591102674,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.74523607353268,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.51897716044806,"quality":"good","t":110.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.76465043500292,"quality":"good","t":110.0,"reason":""}},"faults":[],"events":[]},{"t":115.0,"step":23,"state":{"Chiller/R_C1":{"V_pu":0.9978685874397466,"energised":true,"demand":68444.12832006185,"P":68383.32897844142,"Q":22496.497071626818,"I":104.21221372135487,"QEva":439248.7909029103,"PLR":0.12549965454368867,"TChwEnt":287.6476347114194,"TChwLvg":287.0258615884061,"TCwEnt":300.89765432328073,"TCwLvg":301.70894729170897,"mChw_flow":167.7828689278171,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.03194444444444443},"Chiller/R_CP9":{"V_pu":0.9979323355986726,"energised":true,"demand":12163.443214455543,"P":11982.554373074803,"Q":3997.930448837236,"I":18.518730557137705,"m_flow":22.609784922992766,"dp":106409.86123209196,"pSuc":305422.71353543055,"pDis":411832.5747675225,"TEnt":287.1564240108273,"y":0.71290951052347,"TRet":287.58452943522076,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.997960427945357,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":134100.85048498228,"I":19.863770348342594,"PFan":13047.257392640455,"TSupAir":290.9076990724142,"TRetAir":298.616535886324,"TChwEnt":287.1564239980916,"TChwLvg":290.4640790417242,"mChw_flow":9.689907824139755,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.616535886324,"TMass":303.46995840269904},"~CB-001":{"m_flow":22.609784922992766,"TEnt":287.1564240108273,"dp":6454.412442412956,"tripped":false},"~CCU-001":{"V_pu":0.9979540901682498,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":178799.31366425366,"I":26.479868461909042,"PFan":17392.844327920506,"TSupAir":290.9060655165228,"TRetAir":298.616535886324,"TChwEnt":287.15642399809144,"TChwLvg":290.46404536757245,"mChw_flow":12.919877098853009,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.46653588632404,"quality":"good","t":115.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.980717396169155,"quality":"good","t":115.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":81.39522572277396,"quality":"good","t":115.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.006424010827345,"quality":"good","t":115.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.006424010827345,"quality":"good","t":115.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":115.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.3140790417242,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.006423998091634,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.689907824139755,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.46653588632404,"quality":"good","t":115.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.757699072414198,"quality":"good","t":115.0,"reason":""}},"faults":[],"events":[]},{"t":120.0,"step":24,"state":{"Chiller/R_C1":{"V_pu":0.9978752458527276,"energised":true,"demand":68383.32897844142,"P":68331.96752449535,"Q":22476.513294430846,"I":104.11894662097386,"QEva":436408.3917901442,"PLR":0.1246881119400412,"TChwEnt":287.64360168003583,"TChwLvg":287.02514696907025,"TCwEnt":300.8983451168822,"TCwLvg":301.6824897336638,"mChw_flow":167.77933314603797,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.03333333333333332},"Chiller/R_CP9":{"V_pu":0.9979408586929814,"energised":true,"demand":11982.554373074803,"P":11808.568203162175,"Q":3938.475161871166,"I":18.243173147383253,"m_flow":22.487879502371495,"dp":105198.32784220716,"pSuc":305431.56016610685,"pDis":410629.888008314,"TEnt":287.15414620117036,"y":0.7088471543767703,"TRet":287.5805670544237,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.997966908370563,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":133433.4840338197,"I":19.863641360420274,"PFan":13047.257392640455,"TSupAir":290.9020336271642,"TRetAir":298.5695994548564,"TChwEnt":287.154146188352,"TChwLvg":290.4631817144284,"mChw_flow":9.637662643873497,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.5695994548564,"TMass":303.4755566477148},"~CB-001":{"m_flow":22.487879502371495,"TEnt":287.15414620117036,"dp":6384.999425685967,"tripped":false},"~CCU-001":{"V_pu":0.9979605706346124,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":177909.55119111034,"I":26.47969650932704,"PFan":17392.844327920506,"TSupAir":290.9004057892124,"TRetAir":298.5695994548564,"TChwEnt":287.15414618835183,"TChwLvg":290.46314896368114,"mChw_flow":12.850216858497998,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.41959945485644,"quality":"good","t":120.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.979445517702459,"quality":"good","t":120.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":80.95636620853737,"quality":"good","t":120.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.004146201170386,"quality":"good","t":120.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.004146201170386,"quality":"good","t":120.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":120.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.313181714428424,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.004146188352024,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.637662643873497,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.41959945485644,"quality":"good","t":120.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.752033627164224,"quality":"good","t":120.0,"reason":""}},"faults":[],"events":[]},{"t":125.0,"step":25,"state":{"Chiller/R_C1":{"V_pu":0.9978812754055454,"energised":true,"demand":68331.96752449535,"P":68289.40570301328,"Q":22459.6316008999,"I":104.04011615428537,"QEva":433765.67533273157,"PLR":0.12393305009506617,"TChwEnt":287.6398493747395,"TChwLvg":287.0245621718703,"TCwEnt":300.9010206648216,"TCwLvg":301.6597396508396,"mChw_flow":167.77599111943462,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.03472222222222221},"Chiller/R_CP9":{"V_pu":0.997948625361941,"energised":true,"demand":11808.568203162175,"P":11642.08865822505,"Q":3881.288673299936,"I":17.97814314594092,"m_flow":22.37274504758148,"dp":104060.05034264963,"pSuc":305439.9218541217,"pDis":409499.97219677136,"TEnt":287.15208646674307,"y":0.7050091058061032,"TRet":287.57687873385123,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979727875293941,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":132828.23849569168,"I":19.86352434169594,"PFan":13047.257392640455,"TSupAir":290.8975023525105,"TRetAir":298.52763373443986,"TChwEnt":287.15208645384274,"TChwLvg":290.463064103629,"mChw_flow":9.58831930610635,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.52763373443986,"TMass":303.4809055797433},"~CB-001":{"m_flow":22.372745047581482,"TEnt":287.15208646674307,"dp":6319.786381203524,"tripped":false},"~CCU-001":{"V_pu":0.9979664498307812,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":177102.61280600203,"I":26.479540512769947,"PFan":17392.844327920506,"TSupAir":290.89587961704916,"TRetAir":298.52763373443986,"TChwEnt":287.15208645384257,"TChwLvg":290.46303222501484,"mChw_flow":12.784425741475129,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.377633734439883,"quality":"good","t":125.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.97818022680525,"quality":"good","t":125.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":80.54188217129334,"quality":"good","t":125.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.002086466743094,"quality":"good","t":125.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.002086466743094,"quality":"good","t":125.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":125.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.313064103629017,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.002086453842765,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.58831930610635,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.377633734439883,"quality":"good","t":125.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.747502352510537,"quality":"good","t":125.0,"reason":""}},"faults":[],"events":[]},{"t":130.0,"step":26,"state":{"Chiller/R_C1":{"V_pu":0.9978867323404829,"energised":true,"demand":68289.40570301328,"P":68255.03603666938,"Q":22445.642206691282,"I":103.97474426824309,"QEva":431302.3655844767,"PLR":0.12322924730985048,"TChwEnt":287.6363518302448,"TChwLvg":287.02408360894924,"TCwEnt":300.90555799301916,"TCwLvg":301.6404657946887,"mChw_flow":167.7728317961856,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0361111111111111},"Chiller/R_CP9":{"V_pu":0.9979557007414888,"energised":true,"demand":11642.08865822505,"P":11483.691331175803,"Q":3826.5694930416926,"I":17.724558039688823,"m_flow":22.26398571386881,"dp":102990.12180244038,"pSuc":305447.8262774587,"pDis":408437.94807989907,"TEnt":287.1502172309528,"y":0.7013823707199983,"TRet":287.5734392315232,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979781197961818,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":132279.43786652398,"I":19.863418209498214,"PFan":13047.257392640455,"TSupAir":290.8939719810327,"TRetAir":298.49015538914097,"TChwEnt":287.15021721797154,"TChwLvg":290.4636223109374,"mChw_flow":9.541708163086634,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.49015538914097,"TMass":303.4860300002905},"~CB-001":{"m_flow":22.263985713868816,"TEnt":287.1502172309528,"dp":6258.491703080155,"tripped":false},"~CCU-001":{"V_pu":0.9979717821314328,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":176370.9307924245,"I":26.479399028938786,"PFan":17392.844327920506,"TSupAir":290.89235379162056,"TRetAir":298.49015538914097,"TChwEnt":287.15021721797143,"TChwLvg":290.4635912564695,"mChw_flow":12.722277550782177,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.34015538914099,"quality":"good","t":130.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.97692293135151,"quality":"good","t":130.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":80.15034856992773,"quality":"good","t":130.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":14.000217230952842,"quality":"good","t":130.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":14.000217230952842,"quality":"good","t":130.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":130.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.313622310937433,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":14.000217217971567,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.541708163086634,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.34015538914099,"quality":"good","t":130.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.7439719810327,"quality":"good","t":130.0,"reason":""}},"faults":[],"events":[]},{"t":135.0,"step":27,"state":{"Chiller/R_C1":{"V_pu":0.9978916672264253,"energised":true,"demand":68255.03603666938,"P":68228.28324817984,"Q":22434.345443663737,"I":103.92190044681122,"QEva":429002.1635374237,"PLR":0.1225720467249782,"TChwEnt":287.6330858905388,"TChwLvg":287.02369197894205,"TCwEnt":300.91183785748245,"TCwLvg":301.62445010971743,"mChw_flow":167.76984479630164,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.03749999999999999},"Chiller/R_CP9":{"V_pu":0.997962143131155,"energised":true,"demand":11483.691331175803,"P":11333.632561091928,"Q":3774.506809337787,"I":17.483292345672766,"m_flow":22.161230745874864,"dp":101984.01121371571,"pSuc":305455.2994298393,"pDis":407439.310643555,"TEnt":287.1485165905387,"y":0.6979547688095975,"TRet":287.570226035073,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979829539623375,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":131781.91037308355,"I":19.86332199235977,"PFan":13047.257392640455,"TSupAir":290.8913242929415,"TRetAir":298.4567271806504,"TChwEnt":287.14851657747755,"TChwLvg":290.4647648192329,"mChw_flow":9.497670319660656,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.4567271806504,"TMass":303.4909522938397},"~CB-001":{"m_flow":22.161230745874864,"TEnt":287.1485165905387,"dp":6200.855384610355,"tripped":false},"~CCU-001":{"V_pu":0.9979766163282889,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":175707.60971462142,"I":26.479270762779596,"PFan":17392.844327920506,"TSupAir":290.8897101469625,"TRetAir":298.4567271806504,"TChwEnt":287.1485165774774,"TChwLvg":290.4647345439429,"mChw_flow":12.663560426214207,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.306727180650398,"quality":"good","t":135.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.975674762172275,"quality":"good","t":135.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":79.78043068514951,"quality":"good","t":135.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.998516590538713,"quality":"good","t":135.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.998516590538713,"quality":"good","t":135.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":135.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.31476481923295,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.998516577477574,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.497670319660656,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.306727180650398,"quality":"good","t":135.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.7413242929415,"quality":"good","t":135.0,"reason":""}},"faults":[],"events":[]},{"t":140.0,"step":28,"state":{"Chiller/R_C1":{"V_pu":0.9978961271189704,"energised":true,"demand":68228.28324817984,"P":68208.60265907539,"Q":22425.552227318014,"I":103.88070363651333,"QEva":426850.49823695864,"PLR":0.12195728521055961,"TChwEnt":287.63003085520603,"TChwLvg":287.0233714878642,"TCwEnt":300.91974479670847,"TCwLvg":301.61148667109734,"mChw_flow":167.76702036699382,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.03888888888888888},"Chiller/R_CP9":{"V_pu":0.9979680075441022,"energised":true,"demand":11333.632561091928,"P":11191.940088457264,"Q":3725.184876768528,"I":17.25473467501112,"m_flow":22.06413270083896,"dp":101037.53019654076,"pSuc":305462.3657327921,"pDis":406499.8959293329,"TEnt":287.14696637391484,"y":0.6947148765948933,"TRet":287.5672190002919,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979873354003741,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":131330.95552925413,"I":19.86323478692998,"PFan":13047.257392640455,"TSupAir":290.8894538060743,"TRetAir":298.426953649015,"TChwEnt":287.1469663607751,"TChwLvg":290.46641040912687,"mChw_flow":9.456056871788125,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.426953649015,"TMass":303.49569265889},"~CB-001":{"m_flow":22.06413270083896,"TEnt":287.14696637391484,"dp":6146.637103106375,"tripped":false},"~CCU-001":{"V_pu":0.9979809977941505,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":175106.38249563405,"I":26.479154510044175,"PFan":17392.844327920506,"TSupAir":290.88784324984624,"TRetAir":298.426953649015,"TChwEnt":287.14696636077497,"TChwLvg":290.46638087082584,"mChw_flow":12.608075829050836,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.276953649015013,"quality":"good","t":140.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.974436622713029,"quality":"good","t":140.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":79.43087772302026,"quality":"good","t":140.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.996966373914859,"quality":"good","t":140.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.996966373914859,"quality":"good","t":140.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":140.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.31641040912689,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.996966360775104,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.456056871788125,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.276953649015013,"quality":"good","t":140.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.739453806074323,"quality":"good","t":140.0,"reason":""}},"faults":[],"events":[]},{"t":145.0,"step":29,"state":{"Chiller/R_C1":{"V_pu":0.9979001554902819,"energised":true,"demand":68208.60265907539,"P":68195.47808321493,"Q":22419.08353049882,"I":103.85031980351769,"QEva":424834.29126505496,"PLR":0.12138122607572999,"TChwEnt":287.6271681446642,"TChwLvg":287.0231092116408,"TCwEnt":300.929167107239,"TCwLvg":301.60138073662154,"mChw_flow":167.76434934136546,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.04027777777777777},"Chiller/R_CP9":{"V_pu":0.9979733453468816,"energised":true,"demand":11191.940088457264,"P":11058.48143585678,"Q":3678.612813190023,"I":17.03892576245685,"m_flow":21.972365815972402,"dp":100146.80307825282,"pSuc":305469.0481393584,"pDis":405615.8512176112,"TEnt":287.1455510353219,"y":0.6916519750629331,"TRet":287.5644000284667,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.997991305989077,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":130922.3069471037,"I":19.863155759452308,"PFan":13047.257392640455,"TSupAir":290.888266114625,"TRetAir":298.40047716937414,"TChwEnt":287.145551022105,"TChwLvg":290.4684867234867,"mChw_flow":9.416728206845317,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.40047716937414,"TMass":303.50026931723687},"~CB-001":{"m_flow":21.972365815972406,"TEnt":287.1455510353219,"dp":6095.614499014073,"tripped":false},"~CCU-001":{"V_pu":0.9979849684080689,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":174561.560834445,"I":26.479049159259574,"PFan":17392.844327920506,"TSupAir":290.8866587388583,"TRetAir":298.40047716937414,"TChwEnt":287.1455510221049,"TChwLvg":290.4684578825457,"mChw_flow":12.555637609127087,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.250477169374165,"quality":"good","t":145.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.973209229792928,"quality":"good","t":145.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":79.10051693750066,"quality":"good","t":145.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.99555103532191,"quality":"good","t":145.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.99555103532191,"quality":"good","t":145.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":145.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.31848672348673,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.995551022105019,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.416728206845317,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.250477169374165,"quality":"good","t":145.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.73826611462505,"quality":"good","t":145.0,"reason":""}},"faults":[],"events":[]},{"t":150.0,"step":30,"state":{"Chiller/R_C1":{"V_pu":0.9979037922775662,"energised":true,"demand":68195.47808321493,"P":68188.41996582417,"Q":22414.769691026275,"I":103.82995871089966,"QEva":422941.7611353613,"PLR":0.12084050318153179,"TChwEnt":287.6244810221464,"TChwLvg":287.02289457452144,"TCwEnt":300.93999678412104,"TCwLvg":301.5939478934249,"mChw_flow":167.76182310009892,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.041666666666666664},"Chiller/R_CP9":{"V_pu":0.9979782041096099,"energised":true,"demand":11058.48143585678,"P":10933.014996121321,"Q":3634.747075381656,"I":16.83566257292929,"m_flow":21.885624504848526,"dp":99308.23994809698,"pSuc":305475.36823026155,"pDis":404783.6081783585,"TEnt":287.14425700806834,"y":0.6887560014116578,"TRet":287.5617528026956,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979949041558119,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":130552.09477819993,"I":19.86308414491199,"PFan":13047.257392640455,"TSupAir":290.8876766142481,"TRetAir":298.37697436647176,"TChwEnt":287.14425699477584,"TChwLvg":290.47092920631604,"mChw_flow":9.379553359220797,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.37697436647176,"TMass":303.50469870343994},"~CB-001":{"m_flow":21.88562450484853,"TEnt":287.14425700806834,"dp":6047.581626312797,"tripped":false},"~CCU-001":{"V_pu":0.9979885665976541,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":174067.98513029143,"I":26.478953690591794,"PFan":17392.844327920506,"TSupAir":290.8860720498804,"TRetAir":298.37697436647176,"TChwEnt":287.1442569947757,"TChwLvg":290.470901025472,"mChw_flow":12.506071145627729,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.22697436647178,"quality":"good","t":150.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.971993147061369,"quality":"good","t":150.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":78.78824821745471,"quality":"good","t":150.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.99425700806836,"quality":"good","t":150.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.99425700806836,"quality":"good","t":150.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":150.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.320929206316066,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.994256994775867,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.379553359220797,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.22697436647178,"quality":"good","t":150.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.73767661424813,"quality":"good","t":150.0,"reason":""}},"faults":[],"events":[]},{"t":155.0,"step":31,"state":{"Chiller/R_C1":{"V_pu":0.9979070740073603,"energised":true,"demand":68188.41996582417,"P":68186.96386285323,"Q":22412.449800027447,"I":103.81887106346956,"QEva":421162.26548197906,"PLR":0.12033207585199401,"TChwEnt":287.6219543694335,"TChwLvg":287.02271892230965,"TCwEnt":300.9521294519083,"TCwLvg":301.58901328971837,"mChw_flow":167.7594335359169,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.043055555555555555},"Chiller/R_CP9":{"V_pu":0.9979826276024006,"energised":true,"demand":10933.014996121321,"P":10815.227859008226,"Q":3593.5082509072286,"I":16.6445760743022,"m_flow":21.80362197195151,"dp":98518.5123637116,"pSuc":305481.3463030985,"pDis":403999.8586668101,"TEnt":287.14307230925556,"y":0.6860175045547894,"TRet":287.5592625754112,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9979981649953561,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":130216.80971660385,"I":19.863019244662148,"PFan":13047.257392640455,"TSupAir":290.8876094667853,"TRetAir":298.3561528621378,"TChwEnt":287.14307229588906,"TChwLvg":290.47368026440245,"mChw_flow":9.344409416550647,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3561528621378,"TMass":303.5089956362981},"~CB-001":{"m_flow":21.80362197195151,"TEnt":287.14307230925556,"dp":6002.347555563832,"tripped":false},"~CCU-001":{"V_pu":0.9979918274579064,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":173620.9764883965,"I":26.47886717268129,"PFan":17392.844327920506,"TSupAir":290.88600738117395,"TRetAir":298.3561528621378,"TChwEnt":287.1430722958889,"TChwLvg":290.47365270857813,"mChw_flow":12.459212555400864,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.2061528621378,"quality":"good","t":155.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.970788812462104,"quality":"good","t":155.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":78.49303909902544,"quality":"good","t":155.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.99307230925558,"quality":"good","t":155.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.99307230925558,"quality":"good","t":155.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":155.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.32368026440247,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.993072295889078,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.344409416550647,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.2061528621378,"quality":"good","t":155.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.73760946678533,"quality":"good","t":155.0,"reason":""}},"faults":[],"events":[]},{"t":160.0,"step":32,"state":{"Chiller/R_C1":{"V_pu":0.9979100339669426,"energised":true,"demand":68186.96386285323,"P":68190.66918578121,"Q":22411.97120212539,"I":103.8163461672752,"QEva":419486.1725728099,"PLR":0.11985319216365997,"TChwEnt":287.6195745042864,"TChwLvg":287.0225751731672,"TCwEnt":300.96546429969385,"TCwLvg":301.58641094476553,"mChw_flow":167.75717302059212,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.044444444444444446},"Chiller/R_CP9":{"V_pu":0.9979866558910391,"energised":true,"demand":10815.227859008226,"P":10704.763559452906,"Q":3554.793491143631,"I":16.465188816552896,"m_flow":21.72608893472264,"dp":97774.53141669097,"pSuc":305487.00145512284,"pDis":403261.5328718138,"TEnt":287.1419862822633,"y":0.6834276040482468,"TRet":287.5569159945595,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998001120436835,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":129913.26943423059,"I":19.862960423093945,"PFan":13047.257392640455,"TSupAir":290.88799672222194,"TRetAir":298.3377483285773,"TChwEnt":287.1419862688244,"TChwLvg":290.4766885679711,"mChw_flow":9.311180972023989,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3377483285773,"TMass":303.5131734740208},"~CB-001":{"m_flow":21.72608893472264,"TEnt":287.1419862822633,"dp":5959.735112743082,"tripped":false},"~CCU-001":{"V_pu":0.9979947829181538,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":173216.29196916881,"I":26.478788758203915,"PFan":17392.844327920506,"TSupAir":290.8863968156833,"TRetAir":298.3377483285773,"TChwEnt":287.14198626882427,"TChwLvg":290.47666160411603,"mChw_flow":12.414907962698651,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.1877483285773,"quality":"good","t":160.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.969596560778655,"quality":"good","t":160.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":78.2139201650015,"quality":"good","t":160.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991986282263326,"quality":"good","t":160.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991986282263326,"quality":"good","t":160.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":160.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.326688567971132,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.991986268824405,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.311180972023989,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.1877483285773,"quality":"good","t":160.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.737996722221965,"quality":"good","t":160.0,"reason":""}},"faults":[],"events":[]},{"t":165.0,"step":33,"state":{"Chiller/R_C1":{"V_pu":0.9979127024039529,"energised":true,"demand":68190.66918578121,"P":68199.11812373062,"Q":22413.189082876375,"I":103.82170999155525,"QEva":417904.7542904281,"PLR":0.11940135836869376,"TChwEnt":287.6173290283983,"TChwLvg":287.02245753188936,"TCwEnt":300.9799040260654,"TCwLvg":301.5859831313408,"mChw_flow":167.7550343743053,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.04583333333333334},"Chiller/R_CP9":{"V_pu":0.9979903254985825,"energised":true,"demand":10704.763559452906,"P":10601.242221994173,"Q":3518.485631690081,"I":16.296957165216767,"m_flow":21.65277244375745,"dp":97073.4279020991,"pSuc":305492.3516601232,"pDis":402565.7795622223,"TEnt":287.140989415302,"y":0.6809779521410947,"TRet":287.55470095788587,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998003799439661,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":129638.5877575623,"I":19.862907103730695,"PFan":13047.257392640455,"TSupAir":290.88877755125634,"TRetAir":298.3215218206549,"TChwEnt":287.1409894017925,"TChwLvg":290.4799084440733,"mChw_flow":9.279759618753193,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3215218206549,"TMass":303.5172442546302},"~CB-001":{"m_flow":21.65277244375745,"TEnt":287.140989415302,"dp":5919.579739162418,"tripped":false},"~CCU-001":{"V_pu":0.9979974619379925,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":172850.08349210295,"I":26.478717678664044,"PFan":17392.844327920506,"TSupAir":290.88717955392525,"TRetAir":298.3215218206549,"TChwEnt":287.14098940179235,"TChwLvg":290.4798820410209,"mChw_flow":12.373012825004256,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.171521820654903,"quality":"good","t":165.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.968416642145314,"quality":"good","t":165.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":77.94998079752682,"quality":"good","t":165.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.99098941530201,"quality":"good","t":165.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.99098941530201,"quality":"good","t":165.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":165.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.32990844407334,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.990989401792547,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.279759618753193,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.171521820654903,"quality":"good","t":165.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.738777551256362,"quality":"good","t":165.0,"reason":""}},"faults":[],"events":[]},{"t":170.0,"step":34,"state":{"Chiller/R_C1":{"V_pu":0.9979127024039529,"energised":true,"demand":68199.11812373062,"P":68211.91467759396,"Q":22413.189082876375,"I":103.82170999155525,"QEva":416410.09476338,"PLR":0.11897431278953714,"TChwEnt":287.61520669759,"TChwLvg":287.02236125611176,"TCwEnt":300.9953547952608,"TCwLvg":301.5875798248132,"mChw_flow":167.75301083716712,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.04722222222222223},"Chiller/R_CP9":{"V_pu":0.9979903254985825,"energised":true,"demand":10601.242221994173,"P":10504.275002936827,"Q":3518.485631690081,"I":16.296957165216767,"m_flow":21.583434792628115,"dp":96412.53436620621,"pSuc":305497.4138398631,"pDis":401909.9482060693,"TEnt":287.1400732028977,"y":0.6786606986801618,"TRet":287.552606487788,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998003799439661,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":129390.14660000835,"I":19.862907103730695,"PFan":13047.257392640455,"TSupAir":290.8898975615063,"TRetAir":298.3072573615124,"TChwEnt":287.14007318931937,"TChwLvg":290.4832993368957,"mChw_flow":9.250043482554908,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3072573615124,"TMass":303.5212188229986},"~CB-001":{"m_flow":21.583434792628122,"TEnt":287.1400732028977,"dp":5881.7284594786715,"tripped":false},"~CCU-001":{"V_pu":0.9979974619379925,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":172518.860413609,"I":26.478717678664044,"PFan":17392.844327920506,"TSupAir":290.8883012304866,"TRetAir":298.3072573615124,"TChwEnt":287.14007318931925,"TChwLvg":290.48327346523274,"mChw_flow":12.333391310073209,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.15725736151245,"quality":"good","t":170.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.967249237246847,"quality":"good","t":170.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":77.70036525346123,"quality":"good","t":170.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990073202897747,"quality":"good","t":170.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990073202897747,"quality":"good","t":170.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":170.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.33329933689572,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.99007318931939,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.250043482554908,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.15725736151245,"quality":"good","t":170.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.739897561506325,"quality":"good","t":170.0,"reason":""}},"faults":[],"events":[]},{"t":175.0,"step":35,"state":{"Chiller/R_C1":{"V_pu":0.9979172717917109,"energised":true,"demand":68211.91467759396,"P":68228.68376656386,"Q":22420.17213834194,"I":103.85358115418234,"QEva":414995.01072523935,"PLR":0.1185700030643541,"TChwEnt":287.6131973086671,"TChwLvg":287.02228246500766,"TCwEnt":301.01172620360813,"TCwLvg":301.5910582130469,"mChw_flow":167.75109604273487,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.04861111111111112},"Chiller/R_CP9":{"V_pu":0.9979967182884513,"energised":true,"demand":10504.275002936827,"P":10413.474279473747,"Q":3452.588229892992,"I":15.991630479264941,"m_flow":21.517852509650343,"dp":95789.36883341969,"pSuc":305502.20393050724,"pDis":401291.57276392693,"TEnt":287.13923003277864,"y":0.6764684586245031,"TRet":287.5506226217299,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980084303887907,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":129165.57052234479,"I":19.862814936059998,"PFan":13047.257392640455,"TSupAir":290.8913081813006,"TRetAir":298.29475975775176,"TChwEnt":287.1392300191333,"TChwLvg":290.4868253204059,"mChw_flow":9.221936789850146,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.29475975775176,"TMass":303.52510694579115},"~CB-001":{"m_flow":21.517852509650343,"TEnt":287.13923003277864,"dp":5846.03894632794,"tripped":false},"~CCU-001":{"V_pu":0.9980020929165306,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":172219.45560871778,"I":26.478594810812208,"PFan":17392.844327920506,"TSupAir":290.8897132980789,"TRetAir":298.29475975775176,"TChwEnt":287.1392300191332,"TChwLvg":290.48679995235153,"mChw_flow":12.295915719800197,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.144759757751785,"quality":"good","t":175.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.966094469801817,"quality":"good","t":175.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":77.46426903474124,"quality":"good","t":175.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.989230032778664,"quality":"good","t":175.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.989230032778664,"quality":"good","t":175.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":175.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.33682532040592,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989230019133345,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.221936789850146,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.144759757751785,"quality":"good","t":175.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.74130818130061,"quality":"good","t":175.0,"reason":""}},"faults":[],"events":[]},{"t":180.0,"step":36,"state":{"Chiller/R_C1":{"V_pu":0.9979172717917109,"energised":true,"demand":68228.68376656386,"P":68249.0680729809,"Q":22420.17213834194,"I":103.85358115418234,"QEva":413652.9904700445,"PLR":0.118186568705727,"TChwEnt":287.61129161273215,"TChwLvg":287.02221798217863,"TCwEnt":301.0289303213358,"TCwLvg":301.5962821938146,"mChw_flow":167.7492839933694,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.05000000000000001},"Chiller/R_CP9":{"V_pu":0.9979967182884513,"energised":true,"demand":10413.474279473747,"P":10328.460683401532,"Q":3452.588229892992,"I":15.991630479264941,"m_flow":21.455815424636604,"dp":95201.62003638956,"pSuc":305506.73694442434,"pDis":400708.3569808139,"TEnt":287.1384530522572,"y":0.6743942819489347,"TRet":287.5487402758241,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980084303887907,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128962.70330484137,"I":19.862814936059998,"PFan":13047.257392640455,"TSupAir":290.89296605179226,"TRetAir":298.2838525981999,"TChwEnt":287.13845303854674,"TChwLvg":290.49045460694197,"mChw_flow":9.195349467701401,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2838525981999,"TMass":303.52891741688285},"~CB-001":{"m_flow":21.455815424636604,"TEnt":287.1384530522572,"dp":5812.378671448625,"tripped":false},"~CCU-001":{"V_pu":0.9980020929165306,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":171948.99423509688,"I":26.478594810812208,"PFan":17392.844327920506,"TSupAir":290.8913724199018,"TRetAir":298.2838525981999,"TChwEnt":287.13845303854663,"TChwLvg":290.49042971623925,"mChw_flow":12.260465956935203,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.13385259819995,"quality":"good","t":180.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.964952416850338,"quality":"good","t":180.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":77.24093552869178,"quality":"good","t":180.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.988453052257228,"quality":"good","t":180.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.988453052257228,"quality":"good","t":180.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":180.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.34045460694199,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.988453038546766,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.195349467701401,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.13385259819995,"quality":"good","t":180.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.74296605179228,"quality":"good","t":180.0,"reason":""}},"faults":[],"events":[]},{"t":185.0,"step":37,"state":{"Chiller/R_C1":{"V_pu":0.9979209715846099,"energised":true,"demand":68249.0680729809,"P":68272.73252661162,"Q":22432.383868859048,"I":103.90976246426442,"QEva":412378.08739464,"PLR":0.11782231068418286,"TChwEnt":287.60948116375863,"TChwLvg":287.022165208832,"TCwEnt":301.04688396468737,"TCwLvg":301.6031220266651,"mChw_flow":167.74756903729133,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0513888888888889},"Chiller/R_CP9":{"V_pu":0.9980020355035258,"energised":true,"demand":10328.460683401532,"P":10248.867806857092,"Q":3394.800857598903,"I":15.723888286006021,"m_flow":21.397125804336472,"dp":94647.13399349712,"pSuc":305511.02702772134,"pDis":400158.16102121846,"TEnt":287.1377361608814,"y":0.6724316257368673,"TRet":287.54695124366,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980122382292904,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128779.58838197174,"I":19.862739150986172,"PFan":13047.257392640455,"TSupAir":290.8948326320165,"TRetAir":298.2743765132224,"TChwEnt":287.13773614710766,"TChwLvg":290.49415925139687,"mChw_flow":9.170196773287058,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2743765132224,"TMass":303.53265814856366},"~CB-001":{"m_flow":21.39712580433647,"TEnt":287.1377361608814,"dp":5780.624134322388,"tripped":false},"~CCU-001":{"V_pu":0.9980059007812117,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":171704.86764723592,"I":26.478493782445636,"PFan":17392.844327920506,"TSupAir":290.89324007491246,"TRetAir":298.2743765132224,"TChwEnt":287.13773614710755,"TChwLvg":290.4941348132186,"mChw_flow":12.226929031049414,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.124376513222444,"quality":"good","t":185.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.963823117149332,"quality":"good","t":185.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":77.02965289561128,"quality":"good","t":185.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.987736160881411,"quality":"good","t":185.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.987736160881411,"quality":"good","t":185.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":185.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.34415925139689,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.987736147107682,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.170196773287058,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.124376513222444,"quality":"good","t":185.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.74483263201654,"quality":"good","t":185.0,"reason":""}},"faults":[],"events":[]},{"t":190.0,"step":38,"state":{"Chiller/R_C1":{"V_pu":0.9979209715846099,"energised":true,"demand":68272.73252661162,"P":68299.36203609838,"Q":22432.383868859048,"I":103.90976246426442,"QEva":411164.9198323004,"PLR":0.11747569138065725,"TChwEnt":287.60775831857586,"TChwLvg":287.0221220184748,"TCwEnt":301.06550770882114,"TCwLvg":301.6114541286165,"mChw_flow":167.7459458472057,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.05277777777777779},"Chiller/R_CP9":{"V_pu":0.9980020355035258,"energised":true,"demand":10248.867806857092,"P":10174.34520145708,"Q":3394.800857598903,"I":15.723888286006021,"m_flow":21.34159755085259,"dp":94123.90179563418,"pSuc":305515.0875138378,"pDis":399638.989309472,"TEnt":287.1370739091519,"y":0.6705743282813855,"TRet":287.5452480863148,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980122382292904,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128614.44909791593,"I":19.862739150986172,"PFan":13047.257392640455,"TSupAir":290.89687368274116,"TRetAir":298.2661875405672,"TChwEnt":287.13707389531675,"TChwLvg":290.4979147302073,"mChw_flow":9.146398950365391,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2661875405672,"TMass":303.53633625760386},"~CB-001":{"m_flow":21.341597550852583,"TEnt":287.1370739091519,"dp":5750.6601603817735,"tripped":false},"~CCU-001":{"V_pu":0.9980059007812117,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":171484.70707086092,"I":26.478493782445636,"PFan":17392.844327920506,"TSupAir":290.89528204187707,"TRetAir":298.2661875405672,"TChwEnt":287.13707389531663,"TChwLvg":290.497890721062,"mChw_flow":12.195198600487196,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.11618754056724,"quality":"good","t":190.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.962706578053599,"quality":"good","t":190.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":76.82975118306929,"quality":"good","t":190.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.987073909151945,"quality":"good","t":190.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.987073909151945,"quality":"good","t":190.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":190.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.34791473020732,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.987073895316769,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.146398950365391,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.11618754056724,"quality":"good","t":190.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.74687368274118,"quality":"good","t":190.0,"reason":""}},"faults":[],"events":[]},{"t":195.0,"step":39,"state":{"Chiller/R_C1":{"V_pu":0.9979239563696688,"energised":true,"demand":68299.36203609838,"P":68328.65796550272,"Q":22448.914695122217,"I":103.98602441051857,"QEva":410008.60923051037,"PLR":0.11714531692300297,"TChwEnt":287.6061161489835,"TChwLvg":287.02208667080896,"TCwEnt":301.08472491249455,"TCwLvg":301.6211607383552,"mChw_flow":167.74440940037724,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.05416666666666668},"Chiller/R_CP9":{"V_pu":0.9980064645405731,"energised":true,"demand":10174.34520145708,"P":10104.560135989172,"Q":3344.145548321781,"I":15.489196528015112,"m_flow":21.289055457849976,"dp":93630.04847971472,"pSuc":305518.9309734975,"pDis":399148.97945321223,"TEnt":287.136461404763,"y":0.6688165850303399,"TRet":287.54362403376985,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980153694608002,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128465.6717383553,"I":19.86267683247225,"PFan":13047.257392640455,"TSupAir":290.8990588192511,"TRetAir":298.25915564758833,"TChwEnt":287.13646139086825,"TChwLvg":290.5016995766151,"mChw_flow":9.123880910507133,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.25915564758833,"TMass":303.53995814301607},"~CB-001":{"m_flow":21.289055457849976,"TEnt":287.136461404763,"dp":5722.379261728389,"tripped":false},"~CCU-001":{"V_pu":0.9980090320326056,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":171286.36097978926,"I":26.47841070622297,"PFan":17392.844327920506,"TSupAir":290.8974679523451,"TRetAir":298.25915564758833,"TChwEnt":287.13646139086813,"TChwLvg":290.50167597426747,"mChw_flow":12.165174547342843,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.109155647588352,"quality":"good","t":195.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.961602781233353,"quality":"good","t":195.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":76.64059964825991,"quality":"good","t":195.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98646140476302,"quality":"good","t":195.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98646140476302,"quality":"good","t":195.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":195.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.351699576615147,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.986461390868271,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.123880910507133,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.109155647588352,"quality":"good","t":195.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.749058819251104,"quality":"good","t":195.0,"reason":""}},"faults":[],"events":[]},{"t":200.0,"step":40,"state":{"Chiller/R_C1":{"V_pu":0.9979239563696688,"energised":true,"demand":68328.65796550272,"P":68345.04090838209,"Q":22448.914695122217,"I":103.98602441051857,"QEva":408191.25286951434,"PLR":0.11662607224843267,"TChwEnt":287.6045490586731,"TChwLvg":287.022242426414,"TCwEnt":301.1044591856495,"TCwLvg":301.6319922898388,"mChw_flow":167.74295496004623,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.05555555555555557},"Chiller/R_CP9":{"V_pu":0.9980064645405731,"energised":true,"demand":10104.560135989172,"P":10039.198459820307,"Q":3344.145548321781,"I":15.489196528015112,"m_flow":21.239334519852076,"dp":93163.82288000995,"pSuc":305522.56926129514,"pDis":398686.3921413051,"TEnt":287.1359353665097,"y":0.6671529262263307,"TRet":287.5420741375926,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980153694608002,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128331.35203513509,"I":19.86267683247225,"PFan":13047.257392640455,"TSupAir":290.901389386379,"TRetAir":298.2531638813399,"TChwEnt":287.13593535255717,"TChwLvg":290.5055246812344,"mChw_flow":9.10257193707946,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2531638813399,"TMass":303.5435295571012},"~CB-001":{"m_flow":21.239334519852076,"TEnt":287.1359353665097,"dp":5695.681054091815,"tripped":false},"~CCU-001":{"V_pu":0.9980090320326056,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":171107.29043994725,"I":26.47841070622297,"PFan":17392.844327920506,"TSupAir":290.8997991712688,"TRetAir":298.2531638813399,"TChwEnt":287.13593535255706,"TChwLvg":290.5055014647071,"mChw_flow":12.136762582772615,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.103163881339924,"quality":"good","t":200.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.960512863858924,"quality":"good","t":200.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":76.46160427146746,"quality":"good","t":200.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98593536650975,"quality":"good","t":200.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98593536650975,"quality":"good","t":200.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":200.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.355524681234442,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985935352557192,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.10257193707946,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.103163881339924,"quality":"good","t":200.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.751389386379003,"quality":"good","t":200.0,"reason":""}},"faults":[],"events":[]},{"t":205.0,"step":41,"state":{"Chiller/R_C1":{"V_pu":0.9979264864668657,"energised":true,"demand":68345.04090838209,"P":68377.65386821362,"Q":22463.928614384367,"I":104.0553068401654,"QEva":407138.7690342784,"PLR":0.1163253625812224,"TChwEnt":287.6030542065059,"TChwLvg":287.02236990020793,"TCwEnt":301.1246287584556,"TCwLvg":301.64399824683795,"mChw_flow":167.74157805808557,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.056944444444444464},"Chiller/R_CP9":{"V_pu":0.9980102475581997,"energised":true,"demand":10039.198459820307,"P":9977.964830350675,"Q":3299.7249624790597,"I":15.28339420574338,"m_flow":21.192279290344473,"dp":92723.58836040285,"pSuc":305526.0135591654,"pDis":398249.60191956826,"TEnt":287.135500449985,"y":0.665578196106033,"TRet":287.5405958156503,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980180325820129,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128210.08165539749,"I":19.862623830708465,"PFan":13047.257392640455,"TSupAir":290.90384790383814,"TRetAir":298.24810780930153,"TChwEnt":287.13550043597627,"TChwLvg":290.50938032379565,"mChw_flow":9.08240541014763,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.24810780930153,"TMass":303.5470556707507},"~CB-001":{"m_flow":21.19227929034447,"TEnt":287.135500449985,"dp":5670.471724450939,"tripped":false},"~CCU-001":{"V_pu":0.9980116951707297,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170945.61775465697,"I":26.478340050071985,"PFan":17392.844327920506,"TSupAir":290.90225823257924,"TRetAir":298.24810780930153,"TChwEnt":287.13550043597616,"TChwLvg":290.5093574732301,"mChw_flow":12.109873880196844,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.098107809301553,"quality":"good","t":205.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.959437617091282,"quality":"good","t":205.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":76.29220544524009,"quality":"good","t":205.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.985500449985011,"quality":"good","t":205.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.985500449985011,"quality":"good","t":205.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":205.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.359380323795676,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985500435976292,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.08240541014763,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.098107809301553,"quality":"good","t":205.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.753847903838164,"quality":"good","t":205.0,"reason":""}},"faults":[],"events":[]},{"t":210.0,"step":42,"state":{"Chiller/R_C1":{"V_pu":0.9979264864668657,"energised":true,"demand":68377.65386821362,"P":68412.37438421538,"Q":22463.928614384367,"I":104.0553068401654,"QEva":406134.1063224004,"PLR":0.1160383160921144,"TChwEnt":287.6016272150878,"TChwLvg":287.0224742281863,"TCwEnt":301.1451648995952,"TCwLvg":301.65707183153205,"mChw_flow":167.74027447880698,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.058333333333333355},"Chiller/R_CP9":{"V_pu":0.9980102475581997,"energised":true,"demand":9977.964830350675,"P":9920.582496101562,"Q":3299.7249624790597,"I":15.28339420574338,"m_flow":21.147743284793304,"dp":92307.81434123882,"pSuc":305529.2744169694,"pDis":397837.0887582082,"TEnt":287.1351211619383,"y":0.6640875335355393,"TRet":287.53918404334064,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980180325820129,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128101.00487284495,"I":19.862623830708465,"PFan":13047.257392640455,"TSupAir":290.9063918476622,"TRetAir":298.24389249233553,"TChwEnt":287.1351211478752,"TChwLvg":290.51322981729805,"mChw_flow":9.063318550625699,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.24389249233553,"TMass":303.55054113441525},"~CB-001":{"m_flow":21.1477432847933,"TEnt":287.1351211619383,"dp":5646.663544348884,"tripped":false},"~CCU-001":{"V_pu":0.9980116951707297,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170800.20202666358,"I":26.478340050071985,"PFan":17392.844327920506,"TSupAir":290.9048026198916,"TRetAir":298.24389249233553,"TChwEnt":287.1351211478751,"TChwLvg":290.513207313816,"mChw_flow":12.084424734167605,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.093892492335556,"quality":"good","t":210.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.958376576703017,"quality":"good","t":210.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":76.13187582525588,"quality":"good","t":210.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98512116193831,"quality":"good","t":210.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98512116193831,"quality":"good","t":210.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":210.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.363229817298077,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985121147875248,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.063318550625699,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.093892492335556,"quality":"good","t":210.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.7563918476622,"quality":"good","t":210.0,"reason":""}},"faults":[],"events":[]},{"t":215.0,"step":43,"state":{"Chiller/R_C1":{"V_pu":0.9979284141753205,"energised":true,"demand":68412.37438421538,"P":68448.92839978059,"Q":22486.060057637213,"I":104.15762083672139,"QEva":405173.1455896596,"PLR":0.11576375588275988,"TChwEnt":287.6002622323344,"TChwLvg":287.02255961347504,"TCwEnt":301.1660104285007,"TCwLvg":301.67111224244627,"mChw_flow":167.73904024383114,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.059722222222222246},"Chiller/R_CP9":{"V_pu":0.9980133413542887,"energised":true,"demand":9920.582496101562,"P":9866.792776970424,"Q":3260.7377805842348,"I":15.10276977088195,"m_flow":21.105588425032245,"dp":91915.06854377087,"pSuc":305532.3617904094,"pDis":397447.4303341803,"TEnt":287.134777393348,"y":0.6626763539693936,"TRet":287.5378328608713,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980201565405216,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":128003.20478209373,"I":19.862581559629458,"PFan":13047.257392640455,"TSupAir":290.90899127556884,"TRetAir":298.2404315476457,"TChwEnt":287.1347773792323,"TChwLvg":290.51704904737613,"mChw_flow":9.045252182156675,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2404315476457,"TMass":303.55399012328303},"~CB-001":{"m_flow":21.10558842503224,"TEnt":287.134777393348,"dp":5624.174424469773,"tripped":false},"~CCU-001":{"V_pu":0.9980138191427258,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170669.82078307896,"I":26.47828369889559,"PFan":17392.844327920506,"TSupAir":290.9074023994483,"TRetAir":298.2404315476457,"TChwEnt":287.13477737923216,"TChwLvg":290.51702687305044,"mChw_flow":12.06033624287557,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.09043154764572,"quality":"good","t":215.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.957329338828742,"quality":"good","t":215.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.98011833011607,"quality":"good","t":215.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984777393347997,"quality":"good","t":215.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984777393347997,"quality":"good","t":215.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":215.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.367049047376156,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984777379232298,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.045252182156675,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.09043154764572,"quality":"good","t":215.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.75899127556886,"quality":"good","t":215.0,"reason":""}},"faults":[],"events":[]},{"t":220.0,"step":44,"state":{"Chiller/R_C1":{"V_pu":0.9979284141753205,"energised":true,"demand":68448.92839978059,"P":68487.06188536235,"Q":22486.060057637213,"I":104.15762083672139,"QEva":404251.89156276995,"PLR":0.11550054044650569,"TChwEnt":287.5989535814322,"TChwLvg":287.0226294958662,"TCwEnt":301.18711190612714,"TCwLvg":301.6860247491465,"mChw_flow":167.73787159794585,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.06111111111111114},"Chiller/R_CP9":{"V_pu":0.9980133413542887,"energised":true,"demand":9866.792776970424,"P":9816.354345703487,"Q":3260.7377805842348,"I":15.10276977088195,"m_flow":21.065684521785922,"dp":91544.00988344452,"pSuc":305535.2850764663,"pDis":397079.2949599108,"TEnt":287.1344579179665,"y":0.6613403326309188,"TRet":287.5365367277434,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980201565405216,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127915.76748086556,"I":19.862581559629458,"PFan":13047.257392640455,"TSupAir":290.9116242564228,"TRetAir":298.23764667147367,"TChwEnt":287.1344579038,"TChwLvg":290.520821715387,"mChw_flow":9.028150509336822,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23764667147367,"TMass":303.5574063813815},"~CB-001":{"m_flow":21.065684521785922,"TEnt":287.1344579179665,"dp":5602.927506520176,"tripped":false},"~CCU-001":{"V_pu":0.9980138191427258,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170553.25555152004,"I":26.47828369889559,"PFan":17392.844327920506,"TSupAir":290.9100356487817,"TRetAir":298.23764667147367,"TChwEnt":287.1344579037999,"TChwLvg":290.52079985320665,"mChw_flow":12.037534012449099,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.087646671473692,"quality":"good","t":220.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.956295549083507,"quality":"good","t":220.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.83646427842932,"quality":"good","t":220.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984457917966495,"quality":"good","t":220.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984457917966495,"quality":"good","t":220.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":220.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.370821715387024,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984457903800035,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.028150509336822,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.087646671473692,"quality":"good","t":220.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.761624256422806,"quality":"good","t":220.0,"reason":""}},"faults":[],"events":[]},{"t":225.0,"step":45,"state":{"Chiller/R_C1":{"V_pu":0.9979299334688587,"energised":true,"demand":68487.06188536235,"P":68508.16549415849,"Q":22510.608652119747,"I":104.27117357057261,"QEva":402499.43348386616,"PLR":0.11499983813824748,"TChwEnt":287.5976971240328,"TChwLvg":287.022911184253,"TCwEnt":301.2084131605431,"TCwLvg":301.70155330448006,"mChw_flow":167.73676499587893,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.06250000000000003},"Chiller/R_CP9":{"V_pu":0.9980159212312338,"energised":true,"demand":9816.354345703487,"P":9769.042386606734,"Q":3226.479644236196,"I":14.94405761889524,"m_flow":21.027908792380682,"dp":91193.38195054291,"pSuc":305538.0531465398,"pDis":396731.4350970827,"TEnt":287.1342061509725,"y":0.6600753888203841,"TRet":287.5352922841335,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998021893574307,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127837.28903773369,"I":19.86254698927037,"PFan":13047.257392640455,"TSupAir":290.9143080992626,"TRetAir":298.2354676384831,"TChwEnt":287.1342061367568,"TChwLvg":290.52457208196904,"mChw_flow":9.01196091102029,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2354676384831,"TMass":303.5607932644058},"~CB-001":{"m_flow":21.027908792380682,"TEnt":287.1342061509725,"dp":5582.850788877564,"tripped":false},"~CCU-001":{"V_pu":0.9980155561875418,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170448.63448805508,"I":26.47823761347623,"PFan":17392.844327920506,"TSupAir":290.91271969185215,"TRetAir":298.2354676384831,"TChwEnt":287.1342061367567,"TChwLvg":290.5245505158858,"mChw_flow":12.015947881360391,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.085467638483124,"quality":"good","t":225.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.95527632809143,"quality":"good","t":225.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.70047165257046,"quality":"good","t":225.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984206150972511,"quality":"good","t":225.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984206150972511,"quality":"good","t":225.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":225.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.374572081969063,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984206136756825,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":9.01196091102029,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.085467638483124,"quality":"good","t":225.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.76430809926262,"quality":"good","t":225.0,"reason":""}},"faults":[],"events":[]},{"t":230.0,"step":46,"state":{"Chiller/R_C1":{"V_pu":0.9979299334688587,"energised":true,"demand":68508.16549415849,"P":68547.31832738438,"Q":22510.608652119747,"I":104.27117357057261,"QEva":401651.17066391045,"PLR":0.11475747733254585,"TChwEnt":287.59649202178815,"TChwLvg":287.0231417302768,"TCwEnt":301.2298481416234,"TCwLvg":301.7178037580628,"mChw_flow":167.73571708992196,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.06388888888888891},"Chiller/R_CP9":{"V_pu":0.9980159212312338,"energised":true,"demand":9769.042386606734,"P":9724.647686589544,"Q":3226.479644236196,"I":14.94405761889524,"m_flow":20.992145410949284,"dp":90862.00702316756,"pSuc":305540.6743774563,"pDis":396402.6814006239,"TEnt":287.1340294029916,"y":0.65887767126565,"TRet":287.53409902196006,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998021893574307,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127766.85196403544,"I":19.86254698927037,"PFan":13047.257392640455,"TSupAir":290.9170374703048,"TRetAir":298.23383244284196,"TChwEnt":287.1340293887282,"TChwLvg":290.5283001087043,"mChw_flow":8.996633747549692,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23383244284196,"TMass":303.56415378041754},"~CB-001":{"m_flow":20.992145410949284,"TEnt":287.1340294029916,"dp":5563.87678283931,"tripped":false},"~CCU-001":{"V_pu":0.9980155561875418,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170354.73433133974,"I":26.47823761347623,"PFan":17392.844327920506,"TSupAir":290.9154492039145,"TRetAir":298.23383244284196,"TChwEnt":287.13402938872815,"TChwLvg":290.5282788235088,"mChw_flow":11.99551166339959,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.08383244284198,"quality":"good","t":230.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.9542724243841,"quality":"good","t":230.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.57172347941741,"quality":"good","t":230.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98402940299161,"quality":"good","t":230.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98402940299161,"quality":"good","t":230.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":230.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.37830010870431,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984029388728231,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.996633747549692,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.08383244284198,"quality":"good","t":230.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.767037470304842,"quality":"good","t":230.0,"reason":""}},"faults":[],"events":[]},{"t":235.0,"step":47,"state":{"Chiller/R_C1":{"V_pu":0.9979299334688587,"energised":true,"demand":68547.31832738438,"P":68587.68173112485,"Q":22510.608652119747,"I":104.27117357057261,"QEva":400837.23573899263,"PLR":0.11452492449685504,"TChwEnt":287.5953356293272,"TChwLvg":287.0233304210748,"TCwEnt":301.2513646503432,"TCwLvg":301.7346904329732,"mChw_flow":167.73472471834293,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0652777777777778},"Chiller/R_CP9":{"V_pu":0.9980159212312338,"energised":true,"demand":9724.647686589544,"P":9682.975698039896,"Q":3226.479644236196,"I":14.94405761889524,"m_flow":20.958285088667836,"dp":90548.78056323837,"pSuc":305543.15668049676,"pDis":396091.9372437351,"TEnt":287.133887529974,"y":0.6577435444372335,"TRet":287.5329535062661,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998021893574307,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127704.11948104377,"I":19.86254698927037,"PFan":13047.257392640455,"TSupAir":290.91977598194853,"TRetAir":298.2326843911964,"TChwEnt":287.1338875156646,"TChwLvg":290.53197278658496,"mChw_flow":8.982122180857644,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2326843911964,"TMass":303.5674906290354},"~CB-001":{"m_flow":20.958285088667836,"TEnt":287.133887529974,"dp":5545.94219663489,"tripped":false},"~CCU-001":{"V_pu":0.9980155561875418,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170271.10609253147,"I":26.47823761347623,"PFan":17392.844327920506,"TSupAir":290.91818779933885,"TRetAir":298.2326843911964,"TChwEnt":287.13388751566447,"TChwLvg":290.5319517677866,"mChw_flow":11.976162907810192,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.082684391196437,"quality":"good","t":235.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.95328310528572,"quality":"good","t":235.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.4498263192042,"quality":"good","t":235.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983887529974027,"quality":"good","t":235.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983887529974027,"quality":"good","t":235.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":235.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.38197278658498,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983887515664605,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.982122180857644,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.082684391196437,"quality":"good","t":235.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.769775981948555,"quality":"good","t":235.0,"reason":""}},"faults":[],"events":[]},{"t":240.0,"step":48,"state":{"Chiller/R_C1":{"V_pu":0.9979317804488401,"energised":true,"demand":68587.68173112485,"P":68627.7561204523,"Q":22543.680796087432,"I":104.42417346073708,"QEva":400054.4584799208,"PLR":0.11430127385140594,"TChwEnt":287.5942234415184,"TChwLvg":287.0234848566779,"TCwEnt":301.2729232756135,"TCwLvg":301.7521331904109,"mChw_flow":167.7337848945335,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.06666666666666668},"Chiller/R_CP9":{"V_pu":0.9980191270776614,"energised":true,"demand":9682.975698039896,"P":9643.845601435918,"Q":3182.640202778922,"I":14.740959509172427,"m_flow":20.926224681772883,"dp":90252.66615127306,"pSuc":305545.50752858206,"pDis":395798.1736798551,"TEnt":287.13375916244604,"y":0.6566695757563531,"TRet":287.5318510750128,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980240339138413,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127648.61261935484,"I":19.86250439250604,"PFan":13047.257392640455,"TSupAir":290.92250111038726,"TRetAir":298.23197156744766,"TChwEnt":287.1337591480923,"TChwLvg":290.5355712702808,"mChw_flow":8.968382006474092,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23197156744766,"TMass":303.57080622531913},"~CB-001":{"m_flow":20.926224681772883,"TEnt":287.13375916244604,"dp":5528.98764465595,"tripped":false},"~CCU-001":{"V_pu":0.9980176965406676,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170197.11119343995,"I":26.4781808281318,"PFan":17392.844327920506,"TSupAir":290.9209129581765,"TRetAir":298.23197156744766,"TChwEnt":287.1337591480921,"TChwLvg":290.53555050409653,"mChw_flow":11.95784267529879,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.08197156744768,"quality":"good","t":240.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.952307748209876,"quality":"good","t":240.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.33440885438237,"quality":"good","t":240.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983759162446063,"quality":"good","t":240.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983759162446063,"quality":"good","t":240.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":240.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.38557127028082,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983759148092304,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.968382006474092,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.08197156744768,"quality":"good","t":240.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.77250111038728,"quality":"good","t":240.0,"reason":""}},"faults":[],"events":[]},{"t":245.0,"step":49,"state":{"Chiller/R_C1":{"V_pu":0.9979317804488401,"energised":true,"demand":68627.7561204523,"P":68649.14007119338,"Q":22543.680796087432,"I":104.42417346073708,"QEva":398550.2762286964,"PLR":0.11387150749391325,"TChwEnt":287.5931517583543,"TChwLvg":287.0238051828396,"TCwEnt":301.2944843045655,"TCwLvg":301.76991279389006,"mChw_flow":167.73289479683837,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.06805555555555556},"Chiller/R_CP9":{"V_pu":0.9980191270776614,"energised":true,"demand":9643.845601435918,"P":9607.089387003773,"Q":3182.640202778922,"I":14.740959509172427,"m_flow":20.89586682529608,"dp":89972.69082020479,"pSuc":305547.73398174887,"pDis":395520.42480195366,"TEnt":287.1336762807969,"y":0.6556525236305002,"TRet":287.53078866501846,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980240339138413,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127599.34312409106,"I":19.86250439250604,"PFan":13047.257392640455,"TSupAir":290.92522786941004,"TRetAir":298.23164729268683,"TChwEnt":287.1336762664003,"TChwLvg":290.53911566618245,"mChw_flow":8.955371496555461,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23164729268683,"TMass":303.5741027267778},"~CB-001":{"m_flow":20.89586682529608,"TEnt":287.1336762807969,"dp":5512.957379618056,"tripped":false},"~CCU-001":{"V_pu":0.9980176965406676,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170131.43201028893,"I":26.4781808281318,"PFan":17392.844327920506,"TSupAir":290.9236397045368,"TRetAir":298.23164729268683,"TChwEnt":287.1336762664002,"TChwLvg":290.53909513959394,"mChw_flow":11.940495328740617,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.081647292686853,"quality":"good","t":245.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.95134706341696,"quality":"good","t":245.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.22512057106587,"quality":"good","t":245.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983676280796942,"quality":"good","t":245.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983676280796942,"quality":"good","t":245.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":245.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.389115666182477,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983676266400323,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.955371496555461,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.081647292686853,"quality":"good","t":245.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.77522786941006,"quality":"good","t":245.0,"reason":""}},"faults":[],"events":[]},{"t":250.0,"step":50,"state":{"Chiller/R_C1":{"V_pu":0.9979317804488401,"energised":true,"demand":68649.14007119338,"P":68690.81396801265,"Q":22543.680796087432,"I":104.42417346073708,"QEva":397824.0135904961,"PLR":0.11366400388299888,"TChwEnt":287.59211974227856,"TChwLvg":287.0240673598637,"TCwEnt":301.31599846241056,"TCwLvg":301.7881250906663,"mChw_flow":167.73205175902007,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.06944444444444445},"Chiller/R_CP9":{"V_pu":0.9980191270776614,"energised":true,"demand":9607.089387003773,"P":9572.55096838716,"Q":3182.640202778922,"I":14.740959509172427,"m_flow":20.867119590626636,"dp":89707.94075250678,"pSuc":305549.8427110312,"pDis":395257.783463538,"TEnt":287.1336433586384,"y":0.6546893262565173,"TRet":287.52976576377154,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980240339138413,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127555.68574292796,"I":19.86250439250604,"PFan":13047.257392640455,"TSupAir":290.9279538520456,"TRetAir":298.2316705384069,"TChwEnt":287.1336433442002,"TChwLvg":290.5426074333726,"mChw_flow":8.943051253125702,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2316705384069,"TMass":303.5773820603459},"~CB-001":{"m_flow":20.86711959062664,"TEnt":287.1336433586384,"dp":5497.799045598772,"tripped":false},"~CCU-001":{"V_pu":0.9980176965406676,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170073.23491712922,"I":26.4781808281318,"PFan":17392.844327920506,"TSupAir":290.92636563736943,"TRetAir":298.2316705384069,"TChwEnt":287.1336433442001,"TChwLvg":290.54258713403436,"mChw_flow":11.924068337500936,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.08167053840691,"quality":"good","t":250.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.950401479163816,"quality":"good","t":250.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.1216305262559,"quality":"good","t":250.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983643358638403,"quality":"good","t":250.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983643358638403,"quality":"good","t":250.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":250.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.392607433372632,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983643344200232,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.943051253125702,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.08167053840691,"quality":"good","t":250.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.77795385204564,"quality":"good","t":250.0,"reason":""}},"faults":[],"events":[]},{"t":255.0,"step":51,"state":{"Chiller/R_C1":{"V_pu":0.9979330891578536,"energised":true,"demand":68690.81396801265,"P":68737.79735319967,"Q":22577.578723083992,"I":104.58105428152128,"QEva":397124.15449951985,"PLR":0.11346404414271996,"TChwEnt":287.5911251888497,"TChwLvg":287.02428194665833,"TCwEnt":301.33742729364786,"TCwLvg":301.8067007661057,"mChw_flow":167.7312532613156,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.07083333333333333},"Chiller/R_CP9":{"V_pu":0.9980216073593436,"energised":true,"demand":9572.55096838716,"P":9540.085336633307,"Q":3146.3453493233947,"I":14.572817276637258,"m_flow":20.83989616516755,"dp":89457.55730845634,"pSuc":305551.84002085903,"pDis":395009.39732931537,"TEnt":287.13362600806585,"y":0.6537770911360886,"TRet":287.52877953066854,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980256433604292,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127517.4790151907,"I":19.862472361625734,"PFan":13047.257392640455,"TSupAir":290.9306509707303,"TRetAir":298.232003656644,"TChwEnt":287.13362599358777,"TChwLvg":290.5460208364134,"mChw_flow":8.931384070786091,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.232003656644,"TMass":303.58064594920404},"~CB-001":{"m_flow":20.83989616516755,"TEnt":287.13362600806585,"dp":5483.463450101828,"tripped":false},"~CCU-001":{"V_pu":0.998019305997476,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170022.3046710995,"I":26.478138128067634,"PFan":17392.844327920506,"TSupAir":290.9290626693669,"TRetAir":298.232003656644,"TChwEnt":287.13362599358766,"TChwLvg":290.5460007525562,"mChw_flow":11.908512094381457,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.08200365664402,"quality":"good","t":255.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.94947018275002,"quality":"good","t":255.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":75.02362619460317,"quality":"good","t":255.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983626008065869,"quality":"good","t":255.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983626008065869,"quality":"good","t":255.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":255.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.396020836413413,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983625993587793,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.931384070786091,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.08200365664402,"quality":"good","t":255.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.780650970730335,"quality":"good","t":255.0,"reason":""}},"faults":[],"events":[]},{"t":260.0,"step":52,"state":{"Chiller/R_C1":{"V_pu":0.9979330891578536,"energised":true,"demand":68737.79735319967,"P":68720.89290269345,"Q":22577.578723083992,"I":104.58105428152128,"QEva":396448.12690025993,"PLR":0.11327089340007426,"TChwEnt":287.59016444239415,"TChwLvg":287.02445758383436,"TCwEnt":301.3587426851031,"TCwLvg":301.82557229017067,"mChw_flow":167.7304969220438,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.07222222222222222},"Chiller/R_CP9":{"V_pu":0.9980216073593436,"energised":true,"demand":9540.085336633307,"P":9509.557759401438,"Q":3146.3453493233947,"I":14.572817276637258,"m_flow":20.814114552493834,"dp":89220.73335655016,"pSuc":305553.7318700755,"pDis":394774.4652266257,"TEnt":287.1336068052042,"y":0.652913085253025,"TRet":287.5278262043686,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980256433604292,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127484.41866797695,"I":19.862472361625734,"PFan":13047.257392640455,"TSupAir":290.9333033009209,"TRetAir":298.23261206689295,"TChwEnt":287.13360679068757,"TChwLvg":290.5493426329985,"mChw_flow":8.920334808211642,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23261206689295,"TMass":303.58389592753},"~CB-001":{"m_flow":20.814114552493834,"TEnt":287.1336068052042,"dp":5469.9043534801585,"tripped":false},"~CCU-001":{"V_pu":0.998019305997476,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169978.23561205732,"I":26.478138128067634,"PFan":17392.844327920506,"TSupAir":290.9317148781142,"TRetAir":298.23261206689295,"TChwEnt":287.1336067906875,"TChwLvg":290.5493227534261,"mChw_flow":11.893779744282192,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.082612066892978,"quality":"good","t":260.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.948552487088023,"quality":"good","t":260.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.9308123889778,"quality":"good","t":260.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983606805204204,"quality":"good","t":260.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983606805204204,"quality":"good","t":260.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":260.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.399342632998525,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983606790687588,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.920334808211642,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.082612066892978,"quality":"good","t":260.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.78330330092092,"quality":"good","t":260.0,"reason":""}},"faults":[],"events":[]},{"t":265.0,"step":53,"state":{"Chiller/R_C1":{"V_pu":0.9979330891578536,"energised":true,"demand":68720.89290269345,"P":68522.56478200802,"Q":22577.578723083992,"I":104.58105428152128,"QEva":395028.4879670187,"PLR":0.11286528227629106,"TChwEnt":287.58923474019184,"TChwLvg":287.0247992314238,"TCwEnt":301.37991374586966,"TCwLvg":301.8444942647593,"mChw_flow":167.72978048972706,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0736111111111111},"Chiller/R_CP9":{"V_pu":0.9980216073593436,"energised":true,"demand":9509.557759401438,"P":9480.843027843615,"Q":3146.3453493233947,"I":14.572817276637258,"m_flow":20.78969729155004,"dp":88996.70987991733,"pSuc":305555.52389166516,"pDis":394552.2337715825,"TEnt":287.1336213327914,"y":0.6520947258657936,"TRet":287.52690366312015,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980256433604292,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127455.67671673317,"I":19.862472361625734,"PFan":13047.257392640455,"TSupAir":290.93593176455533,"TRetAir":298.23346484931545,"TChwEnt":287.1336213182377,"TChwLvg":290.5525979052116,"mChw_flow":8.909870267807161,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23346484931545,"TMass":303.5871333588698},"~CB-001":{"m_flow":20.789697291550045,"TEnt":287.1336213327914,"dp":5457.078274213821,"tripped":false},"~CCU-001":{"V_pu":0.998019305997476,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169939.92379979367,"I":26.478138128067634,"PFan":17392.844327920506,"TSupAir":290.9343431942979,"TRetAir":298.23346484931545,"TChwEnt":287.1336213182376,"TChwLvg":290.5525782193585,"mChw_flow":11.87982702374288,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.083464849315476,"quality":"good","t":265.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.9476490804077,"quality":"good","t":265.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.84291024958016,"quality":"good","t":265.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983621332791415,"quality":"good","t":265.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983621332791415,"quality":"good","t":265.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":265.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.40259790521162,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983621318237738,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.909870267807161,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.083464849315476,"quality":"good","t":265.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.785931764555357,"quality":"good","t":265.0,"reason":""}},"faults":[],"events":[]},{"t":270.0,"step":54,"state":{"Chiller/R_C1":{"V_pu":0.9979330891578536,"energised":true,"demand":68522.56478200802,"P":68465.6445722757,"Q":22577.578723083992,"I":104.58105428152128,"QEva":394396.2848061349,"PLR":0.11268465280175283,"TChwEnt":287.58833615926596,"TChwLvg":287.0250788710727,"TCwEnt":301.4008963229866,"TCwLvg":301.8636072802954,"mChw_flow":167.72910183569238,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.07499999999999998},"Chiller/R_CP9":{"V_pu":0.9980216073593436,"energised":true,"demand":9480.843027843615,"P":9453.824751855405,"Q":3146.3453493233947,"I":14.572817276637258,"m_flow":20.7665711935419,"dp":88784.77283511253,"pSuc":305557.22141128127,"pDis":394341.9942463938,"TEnt":287.1336762216322,"y":0.6513195718724472,"TRet":287.52601229171387,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980256433604292,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127430.7858675489,"I":19.862472361625734,"PFan":13047.257392640455,"TSupAir":290.9385385353174,"TRetAir":298.2345352844797,"TChwEnt":287.1336762070426,"TChwLvg":290.55579180319563,"mChw_flow":8.899959082946527,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2345352844797,"TMass":303.59035945487267},"~CB-001":{"m_flow":20.7665711935419,"TEnt":287.1336762216322,"dp":5444.944308684681,"tripped":false},"~CCU-001":{"V_pu":0.998019305997476,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169906.74621024262,"I":26.478138128067634,"PFan":17392.844327920506,"TSupAir":290.9369497959485,"TRetAir":298.2345352844797,"TChwEnt":287.13367620704247,"TChwLvg":290.555772301047,"mChw_flow":11.866612110595373,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.084535284479728,"quality":"good","t":270.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.946760364363968,"quality":"good","t":270.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.75965629675083,"quality":"good","t":270.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983676221632209,"quality":"good","t":270.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983676221632209,"quality":"good","t":270.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":270.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.405791803195655,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983676207042606,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.899959082946527,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.084535284479728,"quality":"good","t":270.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.7885385353174,"quality":"good","t":270.0,"reason":""}},"faults":[],"events":[]},{"t":275.0,"step":55,"state":{"Chiller/R_C1":{"V_pu":0.9979374022911971,"energised":true,"demand":68465.6445722757,"P":68412.60219271955,"Q":22503.569121732533,"I":104.23778568119204,"QEva":393785.03718862013,"PLR":0.11251001062532004,"TChwEnt":287.5874673121585,"TChwLvg":287.02530776837324,"TCwEnt":301.42165796454594,"TCwLvg":301.88285652043163,"mChw_flow":167.7284589471196,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.07638888888888887},"Chiller/R_CP9":{"V_pu":0.9980261857921462,"energised":true,"demand":9453.824751855405,"P":9428.39470316448,"Q":3107.3219290813827,"I":14.392007847873005,"m_flow":20.744667095283496,"dp":88584.2502419324,"pSuc":305558.8294646517,"pDis":394143.0797065841,"TEnt":287.1337382027122,"y":0.6505853157084739,"TRet":287.5251499650044,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980292992296858,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127409.73627922966,"I":19.86239960363945,"PFan":13047.257392640455,"TSupAir":290.9410990573144,"TRetAir":298.23579867819626,"TChwEnt":287.13373818808805,"TChwLvg":290.55890128654573,"mChw_flow":8.890571612264354,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23579867819626,"TMass":303.5935752952586},"~CB-001":{"m_flow":20.744667095283493,"TEnt":287.1337382027122,"dp":5433.463964219814,"tripped":false},"~CCU-001":{"V_pu":0.9980229618899477,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169878.68975109575,"I":26.47804113508296,"PFan":17392.844327920506,"TSupAir":290.9395101258991,"TRetAir":298.23579867819626,"TChwEnt":287.133738188088,"TChwLvg":290.55888195854476,"mChw_flow":11.854095483019142,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.085798678196284,"quality":"good","t":275.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.9458854840791,"quality":"good","t":275.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.68080154302056,"quality":"good","t":275.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983738202712232,"quality":"good","t":275.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983738202712232,"quality":"good","t":275.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":275.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.408901286545756,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983738188088068,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.890571612264354,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.085798678196284,"quality":"good","t":275.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.791099057314398,"quality":"good","t":275.0,"reason":""}},"faults":[],"events":[]},{"t":280.0,"step":56,"state":{"Chiller/R_C1":{"V_pu":0.9979374022911971,"energised":true,"demand":68412.60219271955,"P":68361.75865208675,"Q":22503.569121732533,"I":104.23778568119204,"QEva":393192.6209725517,"PLR":0.11234074884930048,"TChwEnt":287.58662517930503,"TChwLvg":287.0254951327653,"TCwEnt":301.4421820162888,"TCwLvg":301.9021912910403,"mChw_flow":167.72784992050816,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.07777777777777775},"Chiller/R_CP9":{"V_pu":0.9980261857921462,"energised":true,"demand":9428.39470316448,"P":9404.45220488538,"Q":3107.3219290813827,"I":14.392007847873005,"m_flow":20.723919627859434,"dp":88394.50948492793,"pSuc":305560.3528139366,"pDis":393954.8622988645,"TEnt":287.1337908520021,"y":0.6498897757411708,"TRet":287.5243136194389,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980292992296858,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127392.3636672633,"I":19.86239960363945,"PFan":13047.257392640455,"TSupAir":290.943600568479,"TRetAir":298.2372321741854,"TChwEnt":287.1337908373447,"TChwLvg":290.5619154943194,"mChw_flow":8.881679840511186,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2372321741854,"TMass":303.5967818348969},"~CB-001":{"m_flow":20.723919627859434,"TEnt":287.1337908520021,"dp":5422.601004292537,"tripped":false},"~CCU-001":{"V_pu":0.9980229618899477,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169855.5354052299,"I":26.47804113508296,"PFan":17392.844327920506,"TSupAir":290.94201142280735,"TRetAir":298.2372321741854,"TChwEnt":287.13379083734463,"TChwLvg":290.56189633137086,"mChw_flow":11.84223978734825,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.08723217418543,"quality":"good","t":280.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.945023719817868,"quality":"good","t":280.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.60611066029396,"quality":"good","t":280.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98379085200213,"quality":"good","t":280.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98379085200213,"quality":"good","t":280.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":280.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.41191549431943,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983790837344714,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.881679840511186,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.08723217418543,"quality":"good","t":280.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.793600568479008,"quality":"good","t":280.0,"reason":""}},"faults":[],"events":[]},{"t":285.0,"step":57,"state":{"Chiller/R_C1":{"V_pu":0.9979374022911971,"energised":true,"demand":68361.75865208675,"P":68177.88153429967,"Q":22503.569121732533,"I":104.23778568119204,"QEva":391855.2513844052,"PLR":0.1119586432526872,"TChwEnt":287.58580762301824,"TChwLvg":287.02584549886586,"TCwEnt":301.46245020078857,"TCwLvg":301.9213969604404,"mChw_flow":167.72727295553383,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.07916666666666664},"Chiller/R_CP9":{"V_pu":0.9980261857921462,"energised":true,"demand":9404.45220488538,"P":9381.903565614684,"Q":3107.3219290813827,"I":14.392007847873005,"m_flow":20.704266999550033,"dp":88214.95480910206,"pSuc":305561.79596310825,"pDis":393776.7507722103,"TEnt":287.13387030232116,"y":0.6492308891269433,"TRet":287.52350174856485,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980292992296858,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127377.97140318381,"I":19.86239960363945,"PFan":13047.257392640455,"TSupAir":290.9460665037341,"TRetAir":298.23881546105537,"TChwEnt":287.13387028763174,"TChwLvg":290.56486128037756,"mChw_flow":8.873257285521442,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.23881546105537,"TMass":303.59997991672446},"~CB-001":{"m_flow":20.704266999550033,"TEnt":287.13387030232116,"dp":5412.321304874327,"tripped":false},"~CCU-001":{"V_pu":0.9980229618899477,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169836.3543660143,"I":26.47804113508296,"PFan":17392.844327920506,"TSupAir":290.94447712903394,"TRetAir":298.23881546105537,"TChwEnt":287.1338702876316,"TChwLvg":290.5648422739073,"mChw_flow":11.83100971402859,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.08881546105539,"quality":"good","t":285.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.944175732557369,"quality":"good","t":285.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.53536119838012,"quality":"good","t":285.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98387030232118,"quality":"good","t":285.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98387030232118,"quality":"good","t":285.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":285.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.41486128037758,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.98387028763176,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.873257285521442,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.08881546105539,"quality":"good","t":285.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.796066503734096,"quality":"good","t":285.0,"reason":""}},"faults":[],"events":[]},{"t":290.0,"step":58,"state":{"Chiller/R_C1":{"V_pu":0.9979374022911971,"energised":true,"demand":68177.88153429967,"P":68128.96186644833,"Q":22503.569121732533,"I":104.23778568119204,"QEva":391297.90153854445,"PLR":0.11179940043958413,"TChwEnt":287.58501523531254,"TChwLvg":287.0261322949371,"TCwEnt":301.48243091539047,"TCwLvg":301.9406237926852,"mChw_flow":167.726726349271,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.08055555555555552},"Chiller/R_CP9":{"V_pu":0.9980261857921462,"energised":true,"demand":9381.903565614684,"P":9360.661555797848,"Q":3107.3219290813827,"I":14.392007847873005,"m_flow":20.685650792048747,"dp":88045.02499390778,"pSuc":305563.1631724158,"pDis":393608.1881663236,"TEnt":287.1339838271413,"y":0.6486067051004937,"TRet":287.5227152050256,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980292992296858,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127366.20911426126,"I":19.86239960363945,"PFan":13047.257392640455,"TSupAir":290.94850135581123,"TRetAir":298.24053137972015,"TChwEnt":287.1339838124209,"TChwLvg":290.5677454429846,"mChw_flow":8.865278910878036,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.24053137972015,"TMass":303.60317028466466},"~CB-001":{"m_flow":20.685650792048754,"TEnt":287.1339838271413,"dp":5402.592721024556,"tripped":false},"~CCU-001":{"V_pu":0.9980229618899477,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169820.679497092,"I":26.47804113508296,"PFan":17392.844327920506,"TSupAir":290.9469117405023,"TRetAir":298.24053137972015,"TChwEnt":287.1339838124208,"TChwLvg":290.56772658486744,"mChw_flow":11.820371881170713,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.090531379720176,"quality":"good","t":290.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.943341895900517,"quality":"good","t":290.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.46834285137551,"quality":"good","t":290.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.983983827141344,"quality":"good","t":290.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.983983827141344,"quality":"good","t":290.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":290.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.417745442984597,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.983983812420945,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.865278910878036,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.090531379720176,"quality":"good","t":290.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.798501355811254,"quality":"good","t":290.0,"reason":""}},"faults":[],"events":[]},{"t":295.0,"step":59,"state":{"Chiller/R_C1":{"V_pu":0.9979374022911971,"energised":true,"demand":68128.96186644833,"P":68082.48699396715,"Q":22503.569121732533,"I":104.23778568119204,"QEva":390757.62751434493,"PLR":0.11164503643266999,"TChwEnt":287.5842470796365,"TChwLvg":287.0263670595469,"TCwEnt":301.50210554510824,"TCwLvg":301.95982757705957,"mChw_flow":167.72620849075645,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0819444444444444},"Chiller/R_CP9":{"V_pu":0.9980261857921462,"energised":true,"demand":9360.661555797848,"P":9340.64492390943,"Q":3107.3219290813827,"I":14.392007847873005,"m_flow":20.6680157690755,"dp":87884.19119112787,"pSuc":305564.4584719939,"pDis":393448.6496631218,"TEnt":287.13409920944287,"y":0.648015378667211,"TRet":287.5219524089679,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980292992296858,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127357.16935603676,"I":19.86239960363945,"PFan":13047.257392640455,"TSupAir":290.95088300030545,"TRetAir":298.2423638973577,"TChwEnt":287.1340991946927,"TChwLvg":290.57054677116577,"mChw_flow":8.857721043889498,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2423638973577,"TMass":303.60635359814916},"~CB-001":{"m_flow":20.6680157690755,"TEnt":287.13409920944287,"dp":5393.384962889239,"tripped":false},"~CCU-001":{"V_pu":0.9980229618899477,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169808.63422856465,"I":26.47804113508296,"PFan":17392.844327920506,"TSupAir":290.9492931305351,"TRetAir":298.2423638973577,"TChwEnt":287.13409919469257,"TChwLvg":290.57052805364225,"mChw_flow":11.810294725186,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.0923638973577,"quality":"good","t":295.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.942521341540271,"quality":"good","t":295.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.40485676867179,"quality":"good","t":295.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984099209442888,"quality":"good","t":295.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984099209442888,"quality":"good","t":295.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":295.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.42054677116579,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984099194692703,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.857721043889498,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.0923638973577,"quality":"good","t":295.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.800883000305475,"quality":"good","t":295.0,"reason":""}},"faults":[],"events":[]},{"t":300.0,"step":60,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":68082.48699396715,"P":68038.07445017072,"Q":22377.63131596368,"I":103.65386078557097,"QEva":390232.6773558434,"PLR":0.11149505067309812,"TChwEnt":287.58350066516095,"TChwLvg":287.0265592352708,"TCwEnt":301.52146672355923,"TCwLvg":301.9789686683196,"mChw_flow":167.72571785587257,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.08333333333333329},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9340.64492390943,"P":9321.777949908948,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.651309696557096,"dp":87731.95491352794,"pSuc":305565.6856746718,"pDis":393297.6405881997,"TEnt":287.1342006956195,"y":0.6474551646722091,"TRet":287.5212107223164,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127350.78266510981,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.9532005700129,"TRetAir":298.2442979856353,"TChwEnt":287.1342006808406,"TChwLvg":290.57325573418024,"mChw_flow":8.85056129852447,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2442979856353,"TMass":303.6095304354501},"~CB-001":{"m_flow":20.651309696557096,"TEnt":287.1342006956195,"dp":5384.66948035546,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169800.1259651804,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.9516104317349,"TRetAir":298.2442979856353,"TChwEnt":287.13420068084054,"TChwLvg":290.57323714986165,"mChw_flow":11.800748398032626,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.094297985635308,"quality":"good","t":300.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.941713339134822,"quality":"good","t":300.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.34471490760554,"quality":"good","t":300.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984200695619506,"quality":"good","t":300.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984200695619506,"quality":"good","t":300.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":300.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.42325573418026,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984200680840615,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.85056129852447,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.094297985635308,"quality":"good","t":300.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.803200570012905,"quality":"good","t":300.0,"reason":""}},"faults":[],"events":[]},{"t":305.0,"step":61,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":68038.07445017072,"P":67863.81543742411,"Q":22377.63131596368,"I":103.65386078557097,"QEva":388975.08338080056,"PLR":0.11113573810880016,"TChwEnt":287.5827742549532,"TChwLvg":287.026909458792,"TCwEnt":301.54050390117544,"TCwLvg":301.9978467924724,"mChw_flow":167.72525300253014,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.08472222222222217},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9321.777949908948,"P":9303.990033433513,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.63548317360838,"dp":87587.8461623611,"pSuc":305566.84838803037,"pDis":393154.69455039146,"TEnt":287.13432398854036,"y":0.6469244122214269,"TRet":287.5204890003,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127346.45100278186,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.95547844919605,"TRetAir":298.24632040465247,"TChwEnt":287.13432397373384,"TChwLvg":290.57589956907475,"mChw_flow":8.84377850297502,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.24632040465247,"TMass":303.6127013018025},"~CB-001":{"m_flow":20.63548317360838,"TEnt":287.13432398854036,"dp":5376.419355676303,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169794.35734728927,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.9538880348285,"TRetAir":298.24632040465247,"TChwEnt":287.1343239737338,"TChwLvg":290.57588111100483,"mChw_flow":11.791704670633361,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.096320404652488,"quality":"good","t":305.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.940918520966477,"quality":"good","t":305.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.28773942499016,"quality":"good","t":305.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984323988540382,"quality":"good","t":305.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984323988540382,"quality":"good","t":305.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":305.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.425899569074772,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984323973733865,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.84377850297502,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.096320404652488,"quality":"good","t":305.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.805478449196073,"quality":"good","t":305.0,"reason":""}},"faults":[],"events":[]},{"t":310.0,"step":62,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":67863.81543742411,"P":67821.78408943984,"Q":22377.63131596368,"I":103.65386078557097,"QEva":388478.9304703202,"PLR":0.11099398013437721,"TChwEnt":287.5820686988501,"TChwLvg":287.0271961518673,"TCwEnt":301.5591933191469,"TCwLvg":302.01661872127397,"mChw_flow":167.72481256613187,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.08611111111111105},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9303.990033433513,"P":9287.215314241941,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.620489473604284,"dp":87451.42168286134,"pSuc":305567.95002575876,"pDis":393019.3717086201,"TEnt":287.13447653155436,"y":0.6464215594320035,"TRet":287.5197883596322,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127343.90732287901,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.95772233509985,"TRetAir":298.24842033023066,"TChwEnt":287.1344765167211,"TChwLvg":290.5784857784667,"mChw_flow":8.837352631544693,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.24842033023066,"TMass":303.61586663826444},"~CB-001":{"m_flow":20.620489473604284,"TEnt":287.13447653155436,"dp":5368.609203442148,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169790.97233503254,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.9561316394487,"TRetAir":298.24842033023066,"TChwEnt":287.134476516721,"TChwLvg":290.5784674400558,"mChw_flow":11.78313684205959,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.09842033023068,"quality":"good","t":310.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.940137232789823,"quality":"good","t":310.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.23376210497541,"quality":"good","t":310.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984476531554378,"quality":"good","t":310.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984476531554378,"quality":"good","t":310.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":310.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.428485778466722,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984476516721145,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.837352631544693,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.09842033023068,"quality":"good","t":310.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.807722335099868,"quality":"good","t":310.0,"reason":""}},"faults":[],"events":[]},{"t":315.0,"step":63,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":67821.78408943984,"P":67781.60437483827,"Q":22377.63131596368,"I":103.65386078557097,"QEva":387997.03543248837,"PLR":0.11085629583785382,"TChwEnt":287.5813833801511,"TChwLvg":287.02743084623205,"TCwEnt":301.57752344570855,"TCwLvg":302.0352502186651,"mChw_flow":167.7243952552981,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.08749999999999994},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9287.215314241941,"P":9271.392322514865,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.606284394685343,"dp":87322.26333782752,"pSuc":305568.99381835136,"pDis":392891.2571561789,"TEnt":287.1346273086891,"y":0.6459451284907879,"TRet":287.51910754237025,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127343.30846497449,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.9599118750457,"TRetAir":298.25058747491244,"TChwEnt":287.1346272938302,"TChwLvg":290.5809944989742,"mChw_flow":8.831264740579432,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.25058747491244,"TMass":303.61902683314634},"~CB-001":{"m_flow":20.606284394685343,"TEnt":287.1346273086891,"dp":5361.21507732952,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169790.18006549863,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.95832089006126,"TRetAir":298.25058747491244,"TChwEnt":287.1346272938301,"TChwLvg":290.58097627392294,"mChw_flow":11.775019654105911,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.10058747491246,"quality":"good","t":315.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.939368611654572,"quality":"good","t":315.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.18262382086724,"quality":"good","t":315.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984627308689142,"quality":"good","t":315.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984627308689142,"quality":"good","t":315.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":315.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.4309944989742,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984627293830215,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.831264740579432,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.10058747491246,"quality":"good","t":315.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.809911875045714,"quality":"good","t":315.0,"reason":""}},"faults":[],"events":[]},{"t":320.0,"step":64,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":67781.60437483827,"P":67742.94996859132,"Q":22377.63131596368,"I":103.65386078557097,"QEva":387527.87844925094,"PLR":0.11072225098550027,"TChwEnt":287.58071613758284,"TChwLvg":287.027622977324,"TCwEnt":301.5954936477764,"TCwLvg":302.0537111968333,"mChw_flow":167.72399984783954,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.08888888888888882},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9271.392322514865,"P":9256.463656729167,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.592826119087043,"dp":87199.9765902622,"pSuc":305569.9828231879,"pDis":392769.9594134501,"TEnt":287.1347613022177,"y":0.6454937210013649,"TRet":287.51844424080366,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127344.64787080188,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.96203752194555,"TRetAir":298.25281201044686,"TChwEnt":287.13476128733413,"TChwLvg":290.5834171108201,"mChw_flow":8.825496908180158,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.25281201044686,"TMass":303.62218222215756},"~CB-001":{"m_flow":20.592826119087036,"TEnt":287.1347613022177,"dp":5354.214383108426,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169791.97181214322,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.96044623880766,"TRetAir":298.25281201044686,"TChwEnt":287.1347612873341,"TChwLvg":290.5833989931283,"mChw_flow":11.767329210906883,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.102812010446883,"quality":"good","t":320.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.938611932968627,"quality":"good","t":320.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.13417402871333,"quality":"good","t":320.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984761302217748,"quality":"good","t":320.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984761302217748,"quality":"good","t":320.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":320.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.43341711082013,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984761287334152,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.825496908180158,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.102812010446883,"quality":"good","t":320.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.81203752194557,"quality":"good","t":320.0,"reason":""}},"faults":[],"events":[]},{"t":325.0,"step":65,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":67742.94996859132,"P":67577.84793159366,"Q":22377.63131596368,"I":103.65386078557097,"QEva":386347.5069283093,"PLR":0.11038500197951694,"TChwEnt":287.5800655258996,"TChwLvg":287.0279669260998,"TCwEnt":301.6130996733186,"TCwLvg":302.07181582702907,"mChw_flow":167.7236251869613,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0902777777777777},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9256.463656729167,"P":9242.375686952291,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.58007508072723,"dp":87084.18908681255,"pSuc":305570.91993403423,"pDis":392655.1090208468,"TEnt":287.1349133800565,"y":0.6450660136013647,"TRet":287.51779757368274,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127347.40125582521,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.96412376744604,"TRetAir":298.25508538762585,"TChwEnt":287.1349133651491,"TChwLvg":290.5857805241339,"mChw_flow":8.820032177454527,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.25508538762585,"TMass":303.625333093952},"~CB-001":{"m_flow":20.580075080727234,"TEnt":287.1349133800565,"dp":5347.585797434029,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169795.64854946494,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.9625321830802,"TRetAir":298.25508538762585,"TChwEnt":287.1349133651489,"TChwLvg":290.5857625081604,"mChw_flow":11.760042903272703,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.105085387625877,"quality":"good","t":325.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.937867800830361,"quality":"good","t":325.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.08827029061804,"quality":"good","t":325.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.984913380056526,"quality":"good","t":325.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.984913380056526,"quality":"good","t":325.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":325.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.435780524133918,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.984913365149112,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.820032177454527,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.105085387625877,"quality":"good","t":325.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.814123767446063,"quality":"good","t":325.0,"reason":""}},"faults":[],"events":[]},{"t":330.0,"step":66,"state":{"Chiller/R_C1":{"V_pu":0.9979429281863602,"energised":true,"demand":67577.84793159366,"P":67540.6911286609,"Q":22377.63131596368,"I":103.65386078557097,"QEva":385902.5017492544,"PLR":0.11025785764264412,"TChwEnt":287.57943255861966,"TChwLvg":287.0282485017363,"TCwEnt":301.6303242681501,"TCwLvg":302.0897235449977,"mChw_flow":167.7232701776835,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.09166666666666659},"Chiller/R_CP9":{"V_pu":0.9980314554042066,"energised":true,"demand":9242.375686952291,"P":9229.078281536658,"Q":3070.121518608662,"I":14.219633723182623,"m_flow":20.567993840526405,"dp":86974.54933446646,"pSuc":305571.80789000023,"pDis":392546.3572244667,"TEnt":287.1350907656028,"y":0.6446607538331113,"TRet":287.517168817736,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980337068751162,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127351.36242197326,"I":19.862311884743537,"PFan":13047.257392640455,"TSupAir":290.96617673245294,"TRetAir":298.25740095613463,"TChwEnt":287.1350907506723,"TChwLvg":290.58809228497483,"mChw_flow":8.814854503082746,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.25740095613463,"TMass":303.62847969584476},"~CB-001":{"m_flow":20.567993840526405,"TEnt":287.1350907656028,"dp":5341.309191989244,"tripped":false},"~CCU-001":{"V_pu":0.998027369563367,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169800.93536405687,"I":26.47792419785091,"PFan":17392.844327920506,"TSupAir":290.96458484560014,"TRetAir":298.25740095613463,"TChwEnt":287.13509075067225,"TChwLvg":290.58807436537836,"mChw_flow":11.753139337443661,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.107400956134654,"quality":"good","t":330.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.937136532610111,"quality":"good","t":330.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.04477782589505,"quality":"good","t":330.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98509076560282,"quality":"good","t":330.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98509076560282,"quality":"good","t":330.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":330.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.438092284974857,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985090750672327,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.814854503082746,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.107400956134654,"quality":"good","t":330.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.81617673245296,"quality":"good","t":330.0,"reason":""}},"faults":[],"events":[]},{"t":335.0,"step":67,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67540.6911286609,"P":67504.96618697376,"Q":22199.55162678589,"I":102.82829104668657,"QEva":385469.63518341625,"PLR":0.11013418148097608,"TChwEnt":287.5788168252615,"TChwLvg":287.02847902645277,"TCwEnt":301.6471615341755,"TCwLvg":302.1074086452876,"mChw_flow":167.72293378346617,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.09305555555555547},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9229.078281536658,"P":9216.524555330692,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.55654696897244,"dp":86870.72546359705,"pSuc":305572.6492839864,"pDis":392443.37474758347,"TEnt":287.13526387901396,"y":0.6442767562518407,"TRet":287.51655693362045,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127356.72585926227,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.96817753117404,"TRetAir":298.259752218623,"TChwEnt":287.1352638640613,"TChwLvg":290.5903337003546,"mChw_flow":8.809948700988189,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.259752218623,"TMass":303.63162224343466},"~CB-001":{"m_flow":20.55654696897244,"TEnt":287.13526387901396,"dp":5335.365562581375,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169808.09158966804,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.96658533742135,"TRetAir":298.259752218623,"TChwEnt":287.13526386406124,"TChwLvg":290.59031587202315,"mChw_flow":11.746598267984252,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.109752218623044,"quality":"good","t":335.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.936417284156505,"quality":"good","t":335.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":74.00356908830078,"quality":"good","t":335.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.985263879013985,"quality":"good","t":335.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.985263879013985,"quality":"good","t":335.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":335.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.440333700354643,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985263864061324,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.809948700988189,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.109752218623044,"quality":"good","t":335.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.818177531174058,"quality":"good","t":335.0,"reason":""}},"faults":[],"events":[]},{"t":340.0,"step":68,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67504.96618697376,"P":67470.39062022268,"Q":22199.55162678589,"I":102.82829104668657,"QEva":385047.5648412917,"PLR":0.11001358995465477,"TChwEnt":287.57821641643096,"TChwLvg":287.02866776195924,"TCwEnt":301.6636159575161,"TCwLvg":302.12484912326073,"mChw_flow":167.72261502302536,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.09444444444444436},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9216.524555330692,"P":9204.670637657742,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.54570093547621,"dp":86772.40407102811,"pSuc":305573.4465706517,"pDis":392345.85064167983,"TEnt":287.13541850278006,"y":0.6439128987568109,"TRet":287.51595987127024,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127363.52530869129,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.97011757064195,"TRetAir":298.2621327851912,"TChwEnt":287.135418487806,"TChwLvg":290.59249680853173,"mChw_flow":8.805300400918375,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2621327851912,"TMass":303.6347609185208},"~CB-001":{"m_flow":20.54570093547621,"TEnt":287.13541850278006,"dp":5329.736962829574,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169817.16222840347,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.96852506446976,"TRetAir":298.2621327851912,"TChwEnt":287.1354184878059,"TChwLvg":290.5924790665946,"mChw_flow":11.740400534557834,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.11213278519125,"quality":"good","t":340.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.93570934770878,"quality":"good","t":340.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.96452336771435,"quality":"good","t":340.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.985418502780078,"quality":"good","t":340.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.985418502780078,"quality":"good","t":340.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":340.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.442496808531757,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985418487806044,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.805300400918375,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.11213278519125,"quality":"good","t":340.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.82011757064197,"quality":"good","t":340.0,"reason":""}},"faults":[],"events":[]},{"t":345.0,"step":69,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67470.39062022268,"P":67436.6905358005,"Q":22199.55162678589,"I":102.82829104668657,"QEva":384634.9308067694,"PLR":0.10989569451621983,"TChwEnt":287.57762939754866,"TChwLvg":287.0288222882209,"TCwEnt":301.679692226469,"TCwLvg":302.14202670423106,"mChw_flow":167.722312967329,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.09583333333333324},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9204.670637657742,"P":9193.47545844504,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.535424004095148,"dp":86679.28913731535,"pSuc":305574.2020739311,"pDis":392253.49121124647,"TEnt":287.1355490689784,"y":0.6435681191316228,"TRet":287.51537577394515,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127371.70875299847,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.9719940970872,"TRetAir":298.26453670329676,"TChwEnt":287.1355490539839,"TChwLvg":290.5945797035396,"mChw_flow":8.800896001755063,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.26453670329676,"TMass":303.63789587101735},"~CB-001":{"m_flow":20.535424004095148,"TEnt":287.1355490689784,"dp":5324.406442109635,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169828.0779378546,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.97040127297635,"TRetAir":298.26453670329676,"TChwEnt":287.13554905398377,"TChwLvg":290.59456204336755,"mChw_flow":11.734528002340085,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.11453670329678,"quality":"good","t":345.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.935012126629942,"quality":"good","t":345.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.92752641474253,"quality":"good","t":345.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.9855490689784,"quality":"good","t":345.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.9855490689784,"quality":"good","t":345.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":345.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.444579703539603,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985549053983902,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.800896001755063,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.11453670329678,"quality":"good","t":345.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.821994097087213,"quality":"good","t":345.0,"reason":""}},"faults":[],"events":[]},{"t":350.0,"step":70,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67436.6905358005,"P":67250.88096865297,"Q":22199.55162678589,"I":102.82829104668657,"QEva":383368.5504625448,"PLR":0.10953387156072708,"TChwEnt":287.5770551337194,"TChwLvg":287.0291713597013,"TCwEnt":301.69538698371423,"TCwLvg":302.1587353462975,"mChw_flow":167.72202673676213,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.09722222222222213},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9193.47545844504,"P":9182.900551010176,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.5256861352319,"dp":86591.10101291991,"pSuc":305574.9179941298,"pDis":392166.01900704973,"TEnt":287.13570374249906,"y":0.6432414117810068,"TRet":287.51480469232075,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127380.6643291689,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.97384100004865,"TRetAir":298.2669592295309,"TChwEnt":287.1357037274847,"TChwLvg":290.59661874440235,"mChw_flow":8.7967226293851,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2669592295309,"TMass":303.6410272245146},"~CB-001":{"m_flow":20.5256861352319,"TEnt":287.13570374249906,"dp":5319.357987450456,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169840.02291768295,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9722478595162,"TRetAir":298.2669592295309,"TChwEnt":287.13570372748467,"TChwLvg":290.59660116167345,"mChw_flow":11.728963505846801,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.11695922953095,"quality":"good","t":350.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.934326577488605,"quality":"good","t":350.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.89247008683483,"quality":"good","t":350.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.985703742499084,"quality":"good","t":350.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.985703742499084,"quality":"good","t":350.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":350.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.44661874440237,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985703727484747,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.7967226293851,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.11695922953095,"quality":"good","t":350.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.823841000048674,"quality":"good","t":350.0,"reason":""}},"faults":[],"events":[]},{"t":355.0,"step":71,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67250.88096865297,"P":67217.55881889236,"Q":22199.55162678589,"I":102.82829104668657,"QEva":382975.43406727136,"PLR":0.10942155259064897,"TChwEnt":287.57649582109786,"TChwLvg":287.0294571590339,"TCwEnt":301.71068237234084,"TCwLvg":302.17517885606617,"mChw_flow":167.72175549845105,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.09861111111111101},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9182.900551010176,"P":9172.909870130828,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.516458892940978,"dp":86507.57546837605,"pSuc":305575.5964146188,"pDis":392083.1718829948,"TEnt":287.1358932752725,"y":0.6429318246521722,"TRet":287.5142490857839,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127390.20087262441,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.9756672029495,"TRetAir":298.2693974172732,"TChwEnt":287.13589326023896,"TChwLvg":290.5986240408634,"mChw_flow":8.792768096974706,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2693974172732,"TMass":303.64415507942704},"~CB-001":{"m_flow":20.51645889294098,"TEnt":287.1358932752725,"dp":5314.576469100994,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169852.74229522643,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9740737493225,"TRetAir":298.2693974172732,"TChwEnt":287.1358932602389,"TChwLvg":290.598606531493,"mChw_flow":11.723690795966272,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.119397417273206,"quality":"good","t":355.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.93365325389226,"quality":"good","t":355.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.85925201458753,"quality":"good","t":355.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.985893275272531,"quality":"good","t":355.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.985893275272531,"quality":"good","t":355.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":355.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.44862404086342,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.985893260238981,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.792768096974706,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.119397417273206,"quality":"good","t":355.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.825667202949546,"quality":"good","t":355.0,"reason":""}},"faults":[],"events":[]},{"t":360.0,"step":72,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67217.55881889236,"P":67185.41069278048,"Q":22199.55162678589,"I":102.82829104668657,"QEva":382593.0024188253,"PLR":0.10931228640537866,"TChwEnt":287.5759516864278,"TChwLvg":287.02969117682943,"TCwEnt":301.7255758423794,"TCwLvg":302.1913389497531,"mChw_flow":167.7214984637368,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.0999999999999999},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9172.909870130828,"P":9163.469624135443,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.50771535750203,"dp":86428.4628039556,"pSuc":305576.23930815654,"pDis":392004.70211211214,"TEnt":287.1360836398118,"y":0.642638456329622,"TRet":287.5137083766796,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127400.607799025,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.9774511365216,"TRetAir":298.2718480374316,"TChwEnt":287.13608362475964,"TChwLvg":290.600573755166,"mChw_flow":8.789020867500868,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2718480374316,"TMass":303.6472795238823},"~CB-001":{"m_flow":20.50771535750203,"TEnt":287.1360836398118,"dp":5310.047589509414,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169866.62196760325,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9758573689563,"TRetAir":298.2718480374316,"TChwEnt":287.1360836247595,"TChwLvg":290.60055631523085,"mChw_flow":11.718694490001159,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.12184803743162,"quality":"good","t":360.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.932991306618078,"quality":"good","t":360.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.8277752870073,"quality":"good","t":360.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.986083639811795,"quality":"good","t":360.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.986083639811795,"quality":"good","t":360.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":360.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.450573755166033,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.986083624759658,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.789020867500868,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.12184803743162,"quality":"good","t":360.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.82745113652163,"quality":"good","t":360.0,"reason":""}},"faults":[],"events":[]},{"t":365.0,"step":73,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67185.41069278048,"P":67154.19121267743,"Q":22199.55162678589,"I":102.82829104668657,"QEva":382220.05820500845,"PLR":0.1092057309157167,"TChwEnt":287.5754210261517,"TChwLvg":287.02988281423274,"TCwEnt":301.7400774342004,"TCwLvg":302.2072006401056,"mChw_flow":167.72125488579007,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.10138888888888878},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9163.469624135443,"P":9154.548119856234,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.49943004294048,"dp":86353.52701468399,"pSuc":305576.8485428581,"pDis":391930.3755575421,"TEnt":287.13625791491955,"y":0.6423604532930536,"TRet":287.51318060330914,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127411.98949353043,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.97918258192266,"TRetAir":298.2743075307347,"TChwEnt":287.13625789984957,"TChwLvg":290.60245791850275,"mChw_flow":8.785470018403064,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2743075307347,"TMass":303.6504006269422},"~CB-001":{"m_flow":20.499430042940485,"TEnt":287.13625791491955,"dp":5305.757835476514,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169881.8011252398,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9775884977457,"TRetAir":298.2743075307347,"TChwEnt":287.1362578998495,"TChwLvg":290.60244054425664,"mChw_flow":11.713960024537418,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.12430753073471,"quality":"good","t":365.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.932340026532302,"quality":"good","t":365.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.79794815458574,"quality":"good","t":365.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.986257914919577,"quality":"good","t":365.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.986257914919577,"quality":"good","t":365.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":365.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.452457918502773,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.98625789984959,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.785470018403064,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.12430753073471,"quality":"good","t":365.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.82918258192268,"quality":"good","t":365.0,"reason":""}},"faults":[],"events":[]},{"t":370.0,"step":74,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67154.19121267743,"P":67123.64439385879,"Q":22199.55162678589,"I":102.82829104668657,"QEva":381855.2509206811,"PLR":0.10910150026305175,"TChwEnt":287.5749019182543,"TChwLvg":287.0300397500315,"TCwEnt":301.7541991989101,"TCwLvg":302.2227526547721,"mChw_flow":167.72102405735774,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.10277777777777766},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9154.548119856234,"P":9146.115619382841,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.491578819198082,"dp":86282.54500689154,"pSuc":305577.4258878327,"pDis":391859.97089472425,"TEnt":287.13640897648344,"y":0.6420970073286543,"TRet":287.51266397260173,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127424.34903687019,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.9808578866416,"TRetAir":298.2767724181098,"TChwEnt":287.1364089613963,"TChwLvg":290.6042733995139,"mChw_flow":8.782105208227748,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2767724181098,"TMass":303.65351843987713},"~CB-001":{"m_flow":20.49157881919808,"TEnt":287.13640897648344,"dp":5301.694433264406,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169898.28388614478,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9792634826447,"TRetAir":298.2767724181098,"TChwEnt":287.1364089613962,"TChwLvg":290.6042560873927,"mChw_flow":11.709473610970335,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.126772418109795,"quality":"good","t":370.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.931698818211203,"quality":"good","t":370.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.76968374911309,"quality":"good","t":370.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98640897648346,"quality":"good","t":370.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98640897648346,"quality":"good","t":370.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":370.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.45427339951391,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.986408961396307,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.782105208227748,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.126772418109795,"quality":"good","t":370.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.83085788664164,"quality":"good","t":370.0,"reason":""}},"faults":[],"events":[]},{"t":375.0,"step":75,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":67123.64439385879,"P":66948.97499752759,"Q":22199.55162678589,"I":102.82829104668657,"QEva":380683.5021569198,"PLR":0.10876671490197709,"TChwEnt":287.5743937350842,"TChwLvg":287.0303781714773,"TCwEnt":301.7679442864461,"TCwLvg":302.2378068337713,"mChw_flow":167.720805308635,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.10416666666666655},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9146.115619382841,"P":9138.144207644536,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.484138838674976,"dp":86215.30586278031,"pSuc":305577.9730185078,"pDis":391793.27888128813,"TEnt":287.136581592138,"y":0.6418473530847238,"TRet":287.5121585298863,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127437.1454015971,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.9825086994942,"TRetAir":298.27924013561113,"TChwEnt":287.13658157703424,"TChwLvg":290.6060539480734,"mChw_flow":8.778916645146417,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.27924013561113,"TMass":303.65663300124896},"~CB-001":{"m_flow":20.484138838674976,"TEnt":287.136581592138,"dp":5297.84530645833,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169915.34889383422,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9809139787688,"TRetAir":298.27924013561113,"TChwEnt":287.1365815770341,"TChwLvg":290.60603669476023,"mChw_flow":11.70522219352856,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.129240135611155,"quality":"good","t":375.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.93106857051265,"quality":"good","t":375.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.7428998192299,"quality":"good","t":375.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.986581592138009,"quality":"good","t":375.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.986581592138009,"quality":"good","t":375.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":375.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.456053948073418,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.986581577034258,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.778916645146417,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.129240135611155,"quality":"good","t":375.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.832508699494213,"quality":"good","t":375.0,"reason":""}},"faults":[],"events":[]},{"t":380.0,"step":76,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":66948.97499752759,"P":66918.51982065431,"Q":22199.55162678589,"I":102.82829104668657,"QEva":380335.52559309953,"PLR":0.10866729302659987,"TChwEnt":287.57389853093275,"TChwLvg":287.0306553060415,"TCwEnt":301.78129950209535,"TCwLvg":302.25256118334227,"mChw_flow":167.72059800525443,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.10555555555555543},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9138.144207644536,"P":9130.607669931193,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.477088466883497,"dp":86151.61014975706,"pSuc":305578.4915216618,"pDis":391730.1016714189,"TEnt":287.1367847189634,"y":0.64161076576314,"TRet":287.5116665229308,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127450.23577440862,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.98414270040917,"TRetAir":298.28170954245644,"TChwEnt":287.13678470384343,"TChwLvg":290.60780814060007,"mChw_flow":8.775895057235784,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.28170954245644,"TMass":303.6597443338948},"~CB-001":{"m_flow":20.477088466883497,"TEnt":287.1367847189634,"dp":5294.199036395206,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169932.80574078075,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9825476673893,"TRetAir":298.28170954245644,"TChwEnt":287.1367847038434,"TChwLvg":290.60779094296146,"mChw_flow":11.701193409647713,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.131709542456463,"quality":"good","t":380.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.930449769312986,"quality":"good","t":380.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.71751848078058,"quality":"good","t":380.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.986784718963406,"quality":"good","t":380.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.986784718963406,"quality":"good","t":380.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":380.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.457808140600093,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.986784703843455,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.775895057235784,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.131709542456463,"quality":"good","t":380.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.83414270040919,"quality":"good","t":380.0,"reason":""}},"faults":[],"events":[]},{"t":385.0,"step":77,"state":{"Chiller/R_C1":{"V_pu":0.9979497145310048,"energised":true,"demand":66918.51982065431,"P":66889.03066139686,"Q":22199.55162678589,"I":102.82829104668657,"QEva":379996.7909140358,"PLR":0.10857051168972452,"TChwEnt":287.5734164604604,"TChwLvg":287.03088227924195,"TCwEnt":301.79426658418123,"TCwLvg":302.2670041527221,"mChw_flow":167.72040154638623,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.10694444444444431},"Chiller/R_CP9":{"V_pu":0.9980374838603565,"energised":true,"demand":9130.607669931193,"P":9123.481378539527,"Q":3033.4513365925573,"I":14.04970653957095,"m_flow":20.470407216970457,"dp":86091.26927153219,"pSuc":305578.982900176,"pDis":391670.2521717082,"TEnt":287.1369865026023,"y":0.641386558938724,"TRet":287.5111874121589,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998038912095428,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127463.91369781453,"I":19.86220829388349,"PFan":13047.257392640455,"TSupAir":290.98573977668394,"TRetAir":298.2841790652794,"TChwEnt":287.1369864874668,"TChwLvg":290.6095154477692,"mChw_flow":8.77303166441591,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2841790652794,"TMass":303.66285245941816},"~CB-001":{"m_flow":20.470407216970457,"TEnt":287.1369865026023,"dp":5290.744824986694,"tripped":false},"~CCU-001":{"V_pu":0.9980325748167318,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169951.04582385693,"I":26.477786101853344,"PFan":17392.844327920506,"TSupAir":290.9841444317082,"TRetAir":298.2841790652794,"TChwEnt":287.1369864874667,"TChwLvg":290.6094983027881,"mChw_flow":11.697375552554547,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.134179065279397,"quality":"good","t":385.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.929841595191306,"quality":"good","t":385.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.69346598109364,"quality":"good","t":385.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.986986502602349,"quality":"good","t":385.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.986986502602349,"quality":"good","t":385.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":385.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.459515447769206,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.986986487466822,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.77303166441591,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.134179065279397,"quality":"good","t":385.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.835739776683965,"quality":"good","t":385.0,"reason":""}},"faults":[],"events":[]},{"t":390.0,"step":78,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66889.03066139686,"P":66860.28946611568,"Q":21985.36118922277,"I":101.83540055744648,"QEva":379666.2031879638,"PLR":0.10847605805370394,"TChwEnt":287.57294596533603,"TChwLvg":287.03106818376864,"TCwEnt":301.8068589530055,"TCwLvg":302.28112709044035,"mChw_flow":167.72021536294253,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1083333333333332},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9123.481378539527,"P":9116.742187800559,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.46407568788045,"dp":86034.10485820944,"pSuc":305579.4485775278,"pDis":391613.5534357372,"TEnt":287.1371711878923,"y":0.6411740824990658,"TRet":287.51071944126693,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127478.2968389359,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.98729046680563,"TRetAir":298.2866466733809,"TChwEnt":287.1371711727417,"TChwLvg":290.6111664884984,"mChw_flow":8.770318151948764,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2866466733809,"TMass":303.6659573892041},"~CB-001":{"m_flow":20.46407568788045,"TEnt":287.1371711878923,"dp":5287.472459777527,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169970.22604018362,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.9856948083404,"TRetAir":298.2866466733809,"TChwEnt":287.1371711727416,"TChwLvg":290.61114939329167,"mChw_flow":11.693757535931685,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.136646673380938,"quality":"good","t":390.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.929243364518129,"quality":"good","t":390.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.67067247636962,"quality":"good","t":390.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.98717118789233,"quality":"good","t":390.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.98717118789233,"quality":"good","t":390.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":390.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.461166488498407,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.98717117274174,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.770318151948764,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.136646673380938,"quality":"good","t":390.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.837290466805655,"quality":"good","t":390.0,"reason":""}},"faults":[],"events":[]},{"t":395.0,"step":79,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66860.28946611568,"P":66832.07036626007,"Q":21985.36118922277,"I":101.83540055744648,"QEva":379342.5626041624,"PLR":0.10838358931547497,"TChwEnt":287.57248533765824,"TChwLvg":287.0312204588676,"TCwEnt":301.81908993919666,"TCwLvg":302.2949244195923,"mChw_flow":167.72003891588022,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.10972222222222208},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9116.742187800559,"P":9110.368336808275,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.45807550594706,"dp":85979.94819279836,"pSuc":305579.88990203675,"pDis":391559.8380948351,"TEnt":287.13733218351706,"y":0.6409727206978362,"TRet":287.5102609585041,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127493.40538735437,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.9887913932449,"TRetAir":298.2891102816324,"TChwEnt":287.137332168352,"TChwLvg":290.612758231589,"mChw_flow":8.767746645405882,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2891102816324,"TMass":303.6690591237947},"~CB-001":{"m_flow":20.45807550594706,"TEnt":287.13733218351706,"dp":5284.372281091779,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":169990.3733169874,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.9871954191233,"TRetAir":298.2891102816324,"TChwEnt":287.13733216835186,"TChwLvg":290.6127411834121,"mChw_flow":11.690328860541179,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.13911028163244,"quality":"good","t":395.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.928654503610744,"quality":"good","t":395.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.64907182140942,"quality":"good","t":395.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.987332183517083,"quality":"good","t":395.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.987332183517083,"quality":"good","t":395.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":395.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.46275823158902,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.987332168351998,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.767746645405882,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.13911028163244,"quality":"good","t":395.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.838791393244946,"quality":"good","t":395.0,"reason":""}},"faults":[],"events":[]},{"t":400.0,"step":80,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66832.07036626007,"P":66668.68355513534,"Q":21985.36118922277,"I":101.83540055744648,"QEva":378263.60909048695,"PLR":0.10807531688299628,"TChwEnt":287.57203406647204,"TChwLvg":287.03154122675124,"TCwEnt":301.83096455935913,"TCwLvg":302.30822501485454,"mChw_flow":167.71987169459663,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.11111111111111097},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9110.368336808275,"P":9104.339359228015,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.452389269712647,"dp":85928.63967177388,"pSuc":305580.3081508791,"pDis":391508.947822653,"TEnt":287.13751174640356,"y":0.6407818903150476,"TRet":287.50981207430203,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127508.74678188477,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.9902724022377,"TRetAir":298.29156858209603,"TChwEnt":287.13751173122444,"TChwLvg":290.6143223604856,"mChw_flow":8.765309687019704,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.29156858209603,"TMass":303.6721576594073},"~CB-001":{"m_flow":20.452389269712643,"TEnt":287.13751174640356,"dp":5281.435151130741,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170010.83091675703,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.988676116099,"TRetAir":298.29156858209603,"TChwEnt":287.1375117312243,"TChwLvg":290.6143053567943,"mChw_flow":11.687079582692942,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.141568582096056,"quality":"good","t":400.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.92807584398281,"quality":"good","t":400.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.62860137096551,"quality":"good","t":400.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.987511746403584,"quality":"good","t":400.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.987511746403584,"quality":"good","t":400.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":400.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.464322360485596,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.987511731224458,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.765309687019704,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.141568582096056,"quality":"good","t":400.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.8402724022377,"quality":"good","t":400.0,"reason":""}},"faults":[],"events":[]},{"t":405.0,"step":81,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66668.68355513534,"P":66640.3849738273,"Q":21985.36118922277,"I":101.83540055744648,"QEva":377954.49021885206,"PLR":0.1079869972053863,"TChwEnt":287.5715940719362,"TChwLvg":287.0318039502669,"TCwEnt":301.84247305928983,"TCwLvg":302.32121770910595,"mChw_flow":167.71971321541236,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.11249999999999985},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9104.339359228015,"P":9098.635999616286,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.4470004977894,"dp":85880.02829747595,"pSuc":305580.70453388256,"pDis":391460.7328313585,"TEnt":287.1377177169295,"y":0.6406010389181286,"TRet":287.50937490377544,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127524.2085856076,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.99174027379655,"TRetAir":298.29402139602433,"TChwEnt":287.13771770173673,"TChwLvg":290.61586635018523,"mChw_flow":8.763000213338314,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.29402139602433,"TMass":303.67525297766696},"~CB-001":{"m_flow":20.447000497789404,"TEnt":287.1377177169295,"dp":5278.652424895835,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170031.4489314639,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.990143680348,"TRetAir":298.29402139602433,"TChwEnt":287.1377177017366,"TChwLvg":290.61584938857845,"mChw_flow":11.684000284451086,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.144021396024357,"quality":"good","t":405.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.927507814778664,"quality":"good","t":405.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.60920179204184,"quality":"good","t":405.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.987717716929524,"quality":"good","t":405.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.987717716929524,"quality":"good","t":405.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":405.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.46586635018525,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.987717701736756,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.763000213338314,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.144021396024357,"quality":"good","t":405.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.841740273796574,"quality":"good","t":405.0,"reason":""}},"faults":[],"events":[]},{"t":410.0,"step":82,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66640.3849738273,"P":66612.907410008,"Q":21985.36118922277,"I":101.83540055744648,"QEva":377653.4273924299,"PLR":0.10790097925497998,"TChwEnt":287.57116553011036,"TChwLvg":287.03201917471245,"TCwEnt":301.85361959840816,"TCwLvg":302.33389576953357,"mChw_flow":167.7195630201373,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.11388888888888873},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9098.635999616286,"P":9093.240135732825,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.441893579586683,"dp":85833.97120030847,"pSuc":305581.08019711456,"pDis":391415.051397423,"TEnt":287.13792076630955,"y":0.6404296432180576,"TRet":287.50894896875496,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127540.07427005371,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.9931764652247,"TRetAir":298.2964680900534,"TChwEnt":287.1379207511035,"TChwLvg":290.6173711672308,"mChw_flow":8.76081153410858,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2964680900534,"TMass":303.67834506735295},"~CB-001":{"m_flow":20.44189357958669,"TEnt":287.13792076630955,"dp":5276.015922819465,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170052.60532803737,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.9915795653018,"TRetAir":298.2964680900534,"TChwEnt":287.13792075110337,"TChwLvg":290.6173542453908,"mChw_flow":11.681082045478105,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.146468090053418,"quality":"good","t":410.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.926949639649365,"quality":"good","t":410.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.59081688651209,"quality":"good","t":410.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.987920766309571,"quality":"good","t":410.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.987920766309571,"quality":"good","t":410.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":410.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.467371167230795,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.987920751103502,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.76081153410858,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.146468090053418,"quality":"good","t":410.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.8431764652247,"quality":"good","t":410.0,"reason":""}},"faults":[],"events":[]},{"t":415.0,"step":83,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66612.907410008,"P":66586.05810906386,"Q":21985.36118922277,"I":101.83540055744648,"QEva":377359.4362659611,"PLR":0.1078169817902746,"TChwEnt":287.5707470397558,"TChwLvg":287.03219550628626,"TCwEnt":301.8644189952947,"TCwLvg":302.34625487318107,"mChw_flow":167.71942067471363,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.11527777777777762},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9093.240135732825,"P":9088.134706369934,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.437053728739773,"dp":85790.33318883728,"pSuc":305581.43622627633,"pDis":391371.7694151136,"TEnt":287.1381064716271,"y":0.640267207515148,"TRet":287.50853268917456,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127556.46361839397,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.99457228488666,"TRetAir":298.2989075194321,"TChwEnt":287.1381064564083,"TChwLvg":290.6188280946015,"mChw_flow":8.758737312317045,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.2989075194321,"TMass":303.6814339111651},"~CB-001":{"m_flow":20.437053728739773,"TEnt":287.1381064716271,"dp":5273.5179049947765,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170074.45982298665,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.99297507751817,"TRetAir":298.2989075194321,"TChwEnt":287.13810645640825,"TChwLvg":290.6188112103098,"mChw_flow":11.678316416422728,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.1489075194321,"quality":"good","t":415.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.926400673083435,"quality":"good","t":415.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.57339342346317,"quality":"good","t":415.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.988106471627134,"quality":"good","t":415.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.988106471627134,"quality":"good","t":415.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":415.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.46882809460152,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.988106456408332,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.758737312317045,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.1489075194321,"quality":"good","t":415.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.84457228488668,"quality":"good","t":415.0,"reason":""}},"faults":[],"events":[]},{"t":420.0,"step":84,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66586.05810906386,"P":66559.63745048994,"Q":21985.36118922277,"I":101.83540055744648,"QEva":377071.43998981494,"PLR":0.10773469713994713,"TChwEnt":287.5703370677267,"TChwLvg":287.03233998412765,"TCwEnt":301.8748857333734,"TCwLvg":302.3582933180316,"mChw_flow":167.71928576793348,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1166666666666665},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9088.134706369934,"P":9083.303644265035,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.43246693908597,"dp":85748.98632602586,"pSuc":305581.7736499122,"pDis":391330.75997593807,"TEnt":287.1382688783903,"y":0.6401132622294099,"TRet":287.5081245841095,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127573.40528691698,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.99592464929015,"TRetAir":298.3013384136069,"TChwEnt":287.13826886315917,"TChwLvg":290.6202342752265,"mChw_flow":8.756771545322557,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3013384136069,"TMass":303.6845194851744},"~CB-001":{"m_flow":20.43246693908597,"TEnt":287.1382688783903,"dp":5271.1510469033765,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170097.05063060217,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.9943271328557,"TRetAir":298.3013384136069,"TChwEnt":287.1382688631591,"TChwLvg":290.6202174263709,"mChw_flow":11.675695393763412,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.151338413606936,"quality":"good","t":420.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.925860374154354,"quality":"good","t":420.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.5568809807095,"quality":"good","t":420.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.988268878390329,"quality":"good","t":420.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.988268878390329,"quality":"good","t":420.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":420.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.470234275226517,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.988268863159192,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.756771545322557,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.151338413606936,"quality":"good","t":420.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.84592464929017,"quality":"good","t":420.0,"reason":""}},"faults":[],"events":[]},{"t":425.0,"step":85,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66559.63745048994,"P":66407.47328971484,"Q":21985.36118922277,"I":101.83540055744648,"QEva":376081.8702241818,"PLR":0.1074519629211948,"TChwEnt":287.5699352124237,"TChwLvg":287.03264002598314,"TCwEnt":301.8850263315055,"TCwLvg":302.36985599412543,"mChw_flow":167.71915791022485,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.11805555555555539},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9083.303644265035,"P":9078.731813699043,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.428119943042923,"dp":85709.80952996883,"pSuc":305582.09344244597,"pDis":391291.9029724148,"TEnt":287.1384477931122,"y":0.6399673625107148,"TRet":287.5077248284692,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127590.44715289431,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.99726159381794,"TRetAir":298.3037602063516,"TChwEnt":287.1384477778691,"TChwLvg":290.6216193703693,"mChw_flow":8.754908547018397,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3037602063516,"TMass":303.68760176842756},"~CB-001":{"m_flow":20.42811994304293,"TEnt":287.1384477931122,"dp":5268.908416546905,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170119.77492924788,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.99566377208316,"TRetAir":298.3037602063516,"TChwEnt":287.13844777786903,"TChwLvg":290.6216025550014,"mChw_flow":11.673211396024527,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.15376020635165,"quality":"good","t":425.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.925329521747472,"quality":"good","t":425.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.54123179495454,"quality":"good","t":425.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.988447793112243,"quality":"good","t":425.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.988447793112243,"quality":"good","t":425.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":425.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.471619370369297,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.988447777869112,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.754908547018397,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.15376020635165,"quality":"good","t":425.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.84726159381796,"quality":"good","t":425.0,"reason":""}},"faults":[],"events":[]},{"t":430.0,"step":86,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66407.47328971484,"P":66380.91797060832,"Q":21985.36118922277,"I":101.83540055744648,"QEva":375806.59624553006,"PLR":0.1073733132130086,"TChwEnt":287.56954332418957,"TChwLvg":287.0328858223374,"TCwEnt":301.89483269936443,"TCwLvg":302.3811202578528,"mChw_flow":167.7190367325039,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.11944444444444427},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9078.731813699043,"P":9074.404952417266,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.424000172253088,"dp":85672.68819759885,"pSuc":305582.3965270522,"pDis":391255.08472465107,"TEnt":287.1386495268561,"y":0.6398290869242796,"TRet":287.5073353970909,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127607.5041009468,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.99858865409215,"TRetAir":298.30617320563437,"TChwEnt":287.13864951160133,"TChwLvg":290.6229894446833,"mChw_flow":8.753142930965607,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.30617320563437,"TMass":303.6906807181782},"~CB-001":{"m_flow":20.424000172253088,"TEnt":287.1386495268561,"dp":5266.783452895054,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170142.51923775882,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.99699053162846,"TRetAir":298.30617320563437,"TChwEnt":287.1386495116013,"TChwLvg":290.62297266096505,"mChw_flow":11.67085724128748,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.15617320563439,"quality":"good","t":430.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.924808497034235,"quality":"good","t":430.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.52640062011112,"quality":"good","t":430.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.988649526856136,"quality":"good","t":430.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.988649526856136,"quality":"good","t":430.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":430.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.47298944468332,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.988649511601352,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.753142930965607,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.15617320563439,"quality":"good","t":430.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.84858865409217,"quality":"good","t":430.0,"reason":""}},"faults":[],"events":[]},{"t":435.0,"step":87,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66380.91797060832,"P":66355.0855015024,"Q":21985.36118922277,"I":101.83540055744648,"QEva":375538.39756085945,"PLR":0.10729668501738841,"TChwEnt":287.5691614977494,"TChwLvg":287.03308723675684,"TCwEnt":301.9043108008418,"TCwLvg":302.39208275679437,"mChw_flow":167.71892188508863,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.12083333333333315},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9074.404952417266,"P":9070.309617539979,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.4200957203664,"dp":85637.5138499476,"pSuc":305582.68377837405,"pDis":391220.19762832165,"TEnt":287.1388473964294,"y":0.63969803620725,"TRet":287.50695584692505,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127624.8426603667,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":290.99988891667846,"TRetAir":298.3085772864404,"TChwEnt":287.1388473811633,"TChwLvg":290.6243270643544,"mChw_flow":8.751469594442742,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3085772864404,"TMass":303.69375630911486},"~CB-001":{"m_flow":20.4200957203664,"TEnt":287.1388473964294,"dp":5264.769945568623,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170165.63893195416,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.9982904944719,"TRetAir":298.3085772864404,"TChwEnt":287.13884738116326,"TChwLvg":290.6243103105061,"mChw_flow":11.668626125923659,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.158577286440448,"quality":"good","t":435.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.924296573476624,"quality":"good","t":435.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.51234459331904,"quality":"good","t":435.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.988847396429435,"quality":"good","t":435.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.988847396429435,"quality":"good","t":435.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":435.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.47432706435444,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.988847381163339,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.751469594442742,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.158577286440448,"quality":"good","t":435.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.84988891667848,"quality":"good","t":435.0,"reason":""}},"faults":[],"events":[]},{"t":440.0,"step":88,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66355.0855015024,"P":66329.80602295832,"Q":21985.36118922277,"I":101.83540055744648,"QEva":375276.3948909269,"PLR":0.1072218271116934,"TChwEnt":287.5687884812168,"TChwLvg":287.03325231203945,"TCwEnt":301.9134759843769,"TCwLvg":302.40274223810565,"mChw_flow":167.71881303667126,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.12222222222222204},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9070.309617539979,"P":9066.433135157893,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.4163953078408,"dp":85604.18379763636,"pSuc":305582.9560250939,"pDis":391187.13982273027,"TEnt":287.1390283249552,"y":0.6395738320924143,"TRet":287.5065847634207,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127642.57890985081,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":291.00115443989546,"TRetAir":298.3109718136359,"TChwEnt":287.1390283096781,"TChwLvg":290.6256241970204,"mChw_flow":8.749883703360341,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3109718136359,"TMass":303.6968285125194},"~CB-001":{"m_flow":20.416395307840798,"TEnt":287.1390283249552,"dp":5262.862015681724,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170189.2887875925,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":290.99955571724365,"TRetAir":298.3109718136359,"TChwEnt":287.13902830967805,"TChwLvg":290.6256074713362,"mChw_flow":11.666511604480458,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.16097181363591,"quality":"good","t":440.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.923793147323977,"quality":"good","t":440.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.49902310822687,"quality":"good","t":440.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.9890283249552,"quality":"good","t":440.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.9890283249552,"quality":"good","t":440.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":440.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.47562419702041,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989028309678133,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.749883703360341,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.16097181363591,"quality":"good","t":440.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.85115443989548,"quality":"good","t":440.0,"reason":""}},"faults":[],"events":[]},{"t":445.0,"step":89,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66329.80602295832,"P":66304.90360978384,"Q":21985.36118922277,"I":101.83540055744648,"QEva":375019.630529896,"PLR":0.10714846586568458,"TChwEnt":287.56842291088094,"TChwLvg":287.0333876210091,"TCwEnt":301.92234284893584,"TCwLvg":302.41309963689895,"mChw_flow":167.71870987334583,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.12361111111111092},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9066.433135157893,"P":9062.763553333507,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.41288824864768,"dp":85572.60082536581,"pSuc":305583.2140523661,"pDis":391155.8148777319,"TEnt":287.1391869570371,"y":0.6394561161953164,"TRet":287.5062208235913,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127660.74518456114,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":291.00238238830684,"TRetAir":298.3133559940075,"TChwEnt":287.13918694174953,"TChwLvg":290.6268781501896,"mChw_flow":8.748380677991863,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3133559940075,"TMass":303.6998972951116},"~CB-001":{"m_flow":20.41288824864768,"TEnt":287.1391869570371,"dp":5261.054097772512,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170213.51192267853,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":291.0007833638799,"TRetAir":298.3133559940075,"TChwEnt":287.1391869417495,"TChwLvg":290.6268614510447,"mChw_flow":11.664507570655816,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.16335599400753,"quality":"good","t":445.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.923297713736417,"quality":"good","t":445.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.48639769513164,"quality":"good","t":445.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.989186957037134,"quality":"good","t":445.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.989186957037134,"quality":"good","t":445.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":445.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.476878150189634,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989186941749551,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.748380677991863,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.16335599400753,"quality":"good","t":445.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.852382388306864,"quality":"good","t":445.0,"reason":""}},"faults":[],"events":[]},{"t":450.0,"step":90,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66304.90360978384,"P":66280.23854813901,"Q":21985.36118922277,"I":101.83540055744648,"QEva":374767.35876465845,"PLR":0.10707638821847384,"TChwEnt":287.56806372506867,"TChwLvg":287.033498542068,"TCwEnt":301.9309222518294,"TCwLvg":302.4231573918339,"mChw_flow":167.71861209768772,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1249999999999998},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9062.763553333507,"P":9059.289598252073,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.409564418775634,"dp":85542.672894252,"pSuc":305583.45860411914,"pDis":391126.13149837113,"TEnt":287.1393221945239,"y":0.6393445489612455,"TRet":287.5058630521182,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127679.32929943386,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":291.00357275788645,"TRetAir":298.3157290607561,"TChwEnt":287.13932217922616,"TChwLvg":290.6280891814412,"mChw_flow":8.746956179475271,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3157290607561,"TMass":303.70296261928706},"~CB-001":{"m_flow":20.409564418775634,"TEnt":287.1393221945239,"dp":5259.3409227564,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170238.29209495167,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":291.00197343029606,"TRetAir":298.3157290607561,"TChwEnt":287.13932217922604,"TChwLvg":290.6280725072928,"mChw_flow":11.662608239300363,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.16572906075612,"quality":"good","t":450.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.922809847833548,"quality":"good","t":450.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.47443190759228,"quality":"good","t":450.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.989322194523936,"quality":"good","t":450.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.989322194523936,"quality":"good","t":450.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":450.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.47808918144125,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989322179226178,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.746956179475271,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.16572906075612,"quality":"good","t":450.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.853572757886468,"quality":"good","t":450.0,"reason":""}},"faults":[],"events":[]},{"t":455.0,"step":91,"state":{"Chiller/R_C1":{"V_pu":0.9979571690351519,"energised":true,"demand":66280.23854813901,"P":66116.87186408945,"Q":21985.36118922277,"I":101.83540055744648,"QEva":373741.75680039084,"PLR":0.10678335908582595,"TChwEnt":287.5677111256088,"TChwLvg":287.03378875304855,"TCwEnt":301.93921793212166,"TCwLvg":302.43274925965017,"mChw_flow":167.71851942788285,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1263888888888887},"Chiller/R_CP9":{"V_pu":0.998043768316912,"energised":true,"demand":9059.289598252073,"P":9056.00063328758,"Q":2998.7433130212858,"I":13.888865707155162,"m_flow":20.406414226432545,"dp":85514.3128609357,"pSuc":305583.69038523454,"pDis":391098.00324617024,"TEnt":287.13948088367465,"y":0.6392388086687962,"TRet":287.50551227593917,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.998044464947581,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127697.81754543228,"I":19.86209778587512,"PFan":13047.257392640455,"TSupAir":291.0047582332564,"TRetAir":298.3180911861739,"TChwEnt":287.1394808683669,"TChwLvg":290.62929169988155,"mChw_flow":8.745606097042518,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3180911861739,"TMass":303.7060244680228},"~CB-001":{"m_flow":20.406414226432545,"TEnt":287.13948088367465,"dp":5257.717501840213,"tripped":false},"~CCU-001":{"V_pu":0.9980381277041451,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170262.94436647661,"I":26.47763878467067,"PFan":17392.844327920506,"TSupAir":291.003158607349,"TRetAir":298.3180911861739,"TChwEnt":287.13948086836683,"TChwLvg":290.62927504933026,"mChw_flow":11.660808129390027,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.16809118617391,"quality":"good","t":455.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.922330560846603,"quality":"good","t":455.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.46309121515716,"quality":"good","t":455.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.989480883674673,"quality":"good","t":455.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.989480883674673,"quality":"good","t":455.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":455.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.47929169988157,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989480868366911,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.745606097042518,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.16809118617391,"quality":"good","t":455.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.854758233256405,"quality":"good","t":455.0,"reason":""}},"faults":[],"events":[]},{"t":460.0,"step":92,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":66116.87186408945,"P":66091.8281300871,"Q":21731.5648658738,"I":100.65904896441971,"QEva":373500.4445720025,"PLR":0.10671441273485786,"TChwEnt":287.5673675245645,"TChwLvg":287.0340265456953,"TCwEnt":301.9472184311273,"TCwLvg":302.44207092701157,"mChw_flow":167.71843159690314,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.12777777777777757},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9056.00063328758,"P":9052.886620768259,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.403428583851753,"dp":85487.43821246282,"pSuc":305583.9100636092,"pDis":391071.348276072,"TEnt":287.13966957721385,"y":0.6391385904868786,"TRet":287.50517098562676,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127716.13315407022,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.0059443544278,"TRetAir":298.32044320283705,"TChwEnt":287.1396695618963,"TChwLvg":290.6304916733188,"mChw_flow":8.744326535936464,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.32044320283705,"TMass":303.70908277389975},"~CB-001":{"m_flow":20.40342858385175,"TEnt":287.13966957721385,"dp":5256.1791113398485,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170287.36638370363,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0043444358226,"TRetAir":298.32044320283705,"TChwEnt":287.13966956189626,"TChwLvg":290.63047504504743,"mChw_flow":11.659102047915288,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.170443202837077,"quality":"good","t":460.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.92186037397994,"quality":"good","t":460.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.45234290186629,"quality":"good","t":460.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.989669577213874,"quality":"good","t":460.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.989669577213874,"quality":"good","t":460.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":460.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.480491673318795,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989669561896335,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.744326535936464,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.170443202837077,"quality":"good","t":460.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.855944354427834,"quality":"good","t":460.0,"reason":""}},"faults":[],"events":[]},{"t":465.0,"step":93,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":66091.8281300871,"P":66067.51732932599,"Q":21731.5648658738,"I":100.65904896441971,"QEva":373265.7138186487,"PLR":0.1066473468053282,"TChwEnt":287.5670332874968,"TChwLvg":287.03422149857505,"TCwEnt":301.954930006596,"TCwLvg":302.45112091755453,"mChw_flow":167.71834835172615,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.12916666666666646},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9052.886620768259,"P":9049.938086243614,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.40059888061331,"dp":85461.97081599577,"pSuc":305584.1182721073,"pDis":391046.0890881031,"TEnt":287.1398594444861,"y":0.6390436055822358,"TRet":287.5048389254004,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127734.57626665063,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.00711262118887,"TRetAir":298.32278554077226,"TChwEnt":287.13985942915906,"TChwLvg":290.631669910909,"mChw_flow":8.743113805977131,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.32278554077226,"TMass":303.71213751235547},"~CB-001":{"m_flow":20.40059888061331,"TEnt":287.1398594444861,"dp":5254.721278347529,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170311.95833688637,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.00551241156586,"TRetAir":298.32278554077226,"TChwEnt":287.13985942915895,"TChwLvg":290.63165330363023,"mChw_flow":11.657485074636178,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.17278554077228,"quality":"good","t":465.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.921398579338756,"quality":"good","t":465.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.4421559702079,"quality":"good","t":465.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.989859444486115,"quality":"good","t":465.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.989859444486115,"quality":"good","t":465.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":465.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.481669910909034,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.989859429159083,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.743113805977131,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.17278554077228,"quality":"good","t":465.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.85711262118889,"quality":"good","t":465.0,"reason":""}},"faults":[],"events":[]},{"t":470.0,"step":94,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":66067.51732932599,"P":66043.78510824229,"Q":21731.5648658738,"I":100.65904896441971,"QEva":373036.74875495414,"PLR":0.10658192821570119,"TChwEnt":287.5667072526779,"TChwLvg":287.03438137920097,"TCwEnt":301.9623692769495,"TCwLvg":302.4598995548672,"mChw_flow":167.71826945259647,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.13055555555555534},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9049.938086243614,"P":9047.14608507132,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.397916958397108,"dp":85437.83668248181,"pSuc":305584.3156104084,"pDis":391022.1522928902,"TEnt":287.14003595438805,"y":0.638953580274704,"TRet":287.5045147234018,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127753.28785560511,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.00825395358976,"TRetAir":298.3251179937014,"TChwEnt":287.14003593905176,"TChwLvg":290.63281710050535,"mChw_flow":8.741964410741618,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3251179937014,"TMass":303.715188654926},"~CB-001":{"m_flow":20.397916958397108,"TEnt":287.14003595438805,"dp":5253.33976719861,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170336.90819192762,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0066534526926,"TRetAir":298.3251179937014,"TChwEnt":287.1400359390517,"TChwLvg":290.63280051297875,"mChw_flow":11.65595254765549,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.175117993701406,"quality":"good","t":470.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.920944595483661,"quality":"good","t":470.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.43250105022959,"quality":"good","t":470.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990035954388077,"quality":"good","t":470.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990035954388077,"quality":"good","t":470.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":470.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.482817100505372,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.99003593905178,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.741964410741618,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.175117993701406,"quality":"good","t":470.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.85825395358978,"quality":"good","t":470.0,"reason":""}},"faults":[],"events":[]},{"t":475.0,"step":95,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":66043.78510824229,"P":66020.46024840907,"Q":21731.5648658738,"I":100.65904896441971,"QEva":372812.59506604855,"PLR":0.1065178843045853,"TChwEnt":287.5663880609239,"TChwLvg":287.03451252015316,"TCwEnt":301.96955216204907,"TCwLvg":302.46840922575217,"mChw_flow":167.71819467232643,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.13194444444444423},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9047.14608507132,"P":9044.502171156724,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.395375087088702,"dp":85414.96574345633,"pSuc":305584.50264675636,"pDis":390999.4683902127,"TEnt":287.1401927272758,"y":0.6388682552375975,"TRet":287.5041970528689,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127772.31941615032,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.0093646545995,"TRetAir":298.3274401062081,"TChwEnt":287.1401927119306,"TChwLvg":290.6339295666133,"mChw_flow":8.740875037323727,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3274401062081,"TMass":303.7182361691031},"~CB-001":{"m_flow":20.3953750870887,"TEnt":287.1401927272758,"dp":5252.030566690722,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170362.284612168,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.00776386136505,"TRetAir":298.3274401062081,"TChwEnt":287.14019271193047,"TChwLvg":290.6339129976537,"mChw_flow":11.654500049764973,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.17744010620811,"quality":"good","t":475.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.920497939502127,"quality":"good","t":475.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.42335031351931,"quality":"good","t":475.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990192727275826,"quality":"good","t":475.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990192727275826,"quality":"good","t":475.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":475.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.483929566613313,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.990192711930604,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.740875037323727,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.17744010620811,"quality":"good","t":475.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.859364654599517,"quality":"good","t":475.0,"reason":""}},"faults":[],"events":[]},{"t":480.0,"step":96,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":66020.46024840907,"P":65997.40397048996,"Q":21731.5648658738,"I":100.65904896441971,"QEva":372592.49666748306,"PLR":0.1064549990478523,"TChwEnt":287.5660746354954,"TChwLvg":287.0346201004079,"TCwEnt":301.9764903615391,"TCwLvg":302.47665371330214,"mChw_flow":167.71812379563374,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1333333333333331},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9044.502171156724,"P":9041.998367691134,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.39296594216376,"dp":85393.29164021241,"pSuc":305584.6799196161,"pDis":390977.9715598285,"TEnt":287.14032792773753,"y":0.6387873847407588,"TRet":287.5038849220616,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127791.67386318558,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01044404302377,"TRetAir":298.3297513805306,"TChwEnt":287.14032791238367,"TChwLvg":290.6350067834203,"mChw_flow":8.73984254664161,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3297513805306,"TMass":303.72128001896056},"~CB-001":{"m_flow":20.39296594216376,"TEnt":287.14032792773753,"dp":5250.789878011301,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170388.09148732747,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0088429561992,"TRetAir":298.3297513805306,"TChwEnt":287.14032791238367,"TChwLvg":290.6349902319013,"mChw_flow":11.65312339552215,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.179751380530604,"quality":"good","t":480.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.9200582065057,"quality":"good","t":480.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.41467739178952,"quality":"good","t":480.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990327927737553,"quality":"good","t":480.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990327927737553,"quality":"good","t":480.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":480.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.485006783420317,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.990327912383691,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.73984254664161,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.179751380530604,"quality":"good","t":480.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86044404302379,"quality":"good","t":480.0,"reason":""}},"faults":[],"events":[]},{"t":485.0,"step":97,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65997.40397048996,"P":65848.20866859808,"Q":21731.5648658738,"I":100.65904896441971,"QEva":371669.7558739549,"PLR":0.10619135882112997,"TChwEnt":287.5657671259942,"TChwLvg":287.03488890165966,"TCwEnt":301.98318866714686,"TCwLvg":302.4844848472408,"mChw_flow":167.71805661851502,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.134722222222222},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9041.998367691134,"P":9039.627139747463,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.390682583281237,"dp":85372.75152461947,"pSuc":305584.8479392409,"pDis":390957.5994638604,"TEnt":287.14048438188496,"y":0.6387107359339497,"TRet":287.5035790425706,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127810.88721897313,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.011521903486,"TRetAir":298.3320522533189,"TChwEnt":287.1404843665226,"TChwLvg":290.63608005391404,"mChw_flow":8.738863964263384,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3320522533189,"TMass":303.7243202075305},"~CB-001":{"m_flow":20.39068258328123,"TEnt":287.14048438188496,"dp":5249.61410333235,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170413.71018638706,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0099205274866,"TRetAir":298.3320522533189,"TChwEnt":287.14048436652257,"TChwLvg":290.63606351882504,"mChw_flow":11.65181861901785,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.182052253318943,"quality":"good","t":485.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.919626307935403,"quality":"good","t":485.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.40645729981242,"quality":"good","t":485.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990484381884983,"quality":"good","t":485.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990484381884983,"quality":"good","t":485.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":485.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.486080053914066,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.99048436652265,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.738863964263384,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.182052253318943,"quality":"good","t":485.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86152190348605,"quality":"good","t":485.0,"reason":""}},"faults":[],"events":[]},{"t":490.0,"step":98,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65848.20866859808,"P":65824.91150167794,"Q":21731.5648658738,"I":100.65904896441971,"QEva":371459.4467436168,"PLR":0.10613127049817622,"TChwEnt":287.56546762702806,"TChwLvg":287.03510919711044,"TCwEnt":301.98963651375897,"TCwLvg":302.4920797393153,"mChw_flow":167.7179929476518,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.13611111111111088},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9039.627139747463,"P":9037.381368602557,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.388518434018952,"dp":85353.28587091336,"pSuc":305585.0071891585,"pDis":390938.2930600719,"TEnt":287.14066628512643,"y":0.6386380881683877,"TRet":287.50328161647303,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127829.91150936318,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.0126019338107,"TRetAir":298.33434346109124,"TChwEnt":287.14066626975574,"TChwLvg":290.6371533636572,"mChw_flow":8.737936471722408,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.33434346109124,"TMass":303.72735664569785},"~CB-001":{"m_flow":20.388518434018952,"TEnt":287.14066628512643,"dp":5248.499835033592,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170439.0767469721,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.01100027351504,"TRetAir":298.33434346109124,"TChwEnt":287.1406662697556,"TChwLvg":290.63713684404655,"mChw_flow":11.650581962296545,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.18434346109126,"quality":"good","t":490.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.919202702149562,"quality":"good","t":490.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.39866636246822,"quality":"good","t":490.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990666285126451,"quality":"good","t":490.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990666285126451,"quality":"good","t":490.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":490.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.487153363657228,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.990666269755764,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.737936471722408,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.18434346109126,"quality":"good","t":490.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86260193381071,"quality":"good","t":490.0,"reason":""}},"faults":[],"events":[]},{"t":495.0,"step":99,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65824.91150167794,"P":65802.30564359717,"Q":21731.5648658738,"I":100.65904896441971,"QEva":371254.943690394,"PLR":0.10607284105439828,"TChwEnt":287.5651763912781,"TChwLvg":287.0352899022928,"TCwEnt":301.99584038906204,"TCwLvg":302.49943865469606,"mChw_flow":167.71793259984878,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.13749999999999976},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9037.381368602557,"P":9035.254327666238,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.386467262689713,"dp":85334.83829782886,"pSuc":305585.1581275755,"pDis":390919.99642540433,"TEnt":287.1408478954779,"y":0.6385692323543656,"TRet":287.5029923133263,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127849.0175676854,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.0136675022813,"TRetAir":298.3366254939939,"TChwEnt":287.1408478800991,"TChwLvg":290.6382094247541,"mChw_flow":8.73705739829559,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3366254939939,"TMass":303.73038931731975},"~CB-001":{"m_flow":20.386467262689713,"TEnt":287.1408478954779,"dp":5247.443845518035,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170464.5522812206,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0120655590449,"TRetAir":298.3366254939939,"TChwEnt":287.140847880099,"TChwLvg":290.6381929196857,"mChw_flow":11.649409864394123,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.186625493993915,"quality":"good","t":495.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.9187867256951,"quality":"good","t":495.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.39128214568296,"quality":"good","t":495.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.990847895477941,"quality":"good","t":495.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.990847895477941,"quality":"good","t":495.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":495.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.48820942475413,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.990847880099125,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.73705739829559,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.186625493993915,"quality":"good","t":495.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.863667502281317,"quality":"good","t":495.0,"reason":""}},"faults":[],"events":[]},{"t":500.0,"step":100,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65802.30564359717,"P":65780.24716992596,"Q":21731.5648658738,"I":100.65904896441971,"QEva":371055.4892864912,"PLR":0.10601585408185463,"TChwEnt":287.5648923399483,"TChwLvg":287.03543820217675,"TCwEnt":302.00181556186135,"TCwLvg":302.50656317614437,"mChw_flow":167.71787540150143,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.13888888888888865},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9035.254327666238,"P":9033.239659905918,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.384523164178766,"dp":85317.35540047882,"pSuc":305585.30118870974,"pDis":390902.65658918855,"TEnt":287.1410163504447,"y":0.6385039703529928,"TRet":287.5027098825908,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127868.3331245386,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01471047738625,"TRetAir":298.33889825277396,"TChwEnt":287.141016335058,"TChwLvg":290.639239862893,"mChw_flow":8.73622421321947,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.33889825277396,"TMass":303.73341819996284},"~CB-001":{"m_flow":20.384523164178766,"TEnt":287.1410163504447,"dp":5246.443077585676,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170490.30709837013,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0131082508402,"TRetAir":298.33889825277396,"TChwEnt":287.1410163350579,"TChwLvg":290.63922337146187,"mChw_flow":11.648298950959296,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.18889825277398,"quality":"good","t":500.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.918377839281277,"quality":"good","t":500.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.38428339104355,"quality":"good","t":500.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991016350444738,"quality":"good","t":500.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991016350444738,"quality":"good","t":500.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":500.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.489239862893044,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.99101633505802,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.73622421321947,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.18889825277398,"quality":"good","t":500.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.864710477386268,"quality":"good","t":500.0,"reason":""}},"faults":[],"events":[]},{"t":505.0,"step":101,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65780.24716992596,"P":65758.58200236397,"Q":21731.5648658738,"I":100.65904896441971,"QEva":370860.2303893868,"PLR":0.10596006582553909,"TChwEnt":287.56461425781237,"TChwLvg":287.0355599387036,"TCwEnt":302.0075765051311,"TCwLvg":302.51345650448667,"mChw_flow":167.717821188092,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.14027777777777753},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9033.239659905918,"P":9031.331356664574,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.382680542747632,"dp":85300.78659142571,"pSuc":305585.4367840508,"pDis":390886.2233754765,"TEnt":287.14116606703,"y":0.6384421144002231,"TRet":287.5024331412806,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127887.90574237387,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01572753503547,"TRetAir":298.34116140444496,"TChwEnt":287.1411660516356,"TChwLvg":290.6402413398718,"mChw_flow":8.735434518320416,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.34116140444496,"TMass":303.73644326632285},"~CB-001":{"m_flow":20.382680542747636,"TEnt":287.14116606703,"dp":5245.49463533374,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170516.40461717668,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0141250240976,"TRetAir":298.34116140444496,"TChwEnt":287.14116605163554,"TChwLvg":290.640224861212,"mChw_flow":11.647246024427218,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.191161404444983,"quality":"good","t":505.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.91797559749017,"quality":"good","t":505.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.37764995389149,"quality":"good","t":505.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991166067030008,"quality":"good","t":505.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991166067030008,"quality":"good","t":505.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":505.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.49024133987183,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.991166051635616,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.735434518320416,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.191161404444983,"quality":"good","t":505.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86572753503549,"quality":"good","t":505.0,"reason":""}},"faults":[],"events":[]},{"t":510.0,"step":102,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65758.58200236397,"P":65737.18633434057,"Q":21731.5648658738,"I":100.65904896441971,"QEva":370668.4970751108,"PLR":0.10590528487860308,"TChwEnt":287.5643411907088,"TChwLvg":287.0356598855031,"TCwEnt":302.01313387354793,"TCwLvg":302.5201229153604,"mChw_flow":167.71776980371203,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1416666666666664},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9031.331356664574,"P":9029.523737777365,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.380934095751577,"dp":85285.08395041968,"pSuc":305585.5653035541,"pDis":390870.6492539738,"TEnt":287.14129550803995,"y":0.6383834865614199,"TRet":287.5021612117923,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127907.73953132633,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01671803860626,"TRetAir":298.34341456941075,"TChwEnt":287.1412954926381,"TChwLvg":290.6412133260629,"mChw_flow":8.734686041036388,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.34341456941075,"TMass":303.7394644855859},"~CB-001":{"m_flow":20.380934095751577,"TEnt":287.14129550803995,"dp":5244.595775553259,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170542.85032012206,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.0151152420317,"TRetAir":298.34341456941075,"TChwEnt":287.14129549263805,"TChwLvg":290.6411968593511,"mChw_flow":11.646248054715189,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.193414569410777,"quality":"good","t":510.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.917579627972998,"quality":"good","t":510.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.37136274470568,"quality":"good","t":510.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991295508039968,"quality":"good","t":510.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991295508039968,"quality":"good","t":510.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":510.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.491213326062905,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.99129549263813,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.734686041036388,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.193414569410777,"quality":"good","t":510.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86671803860628,"quality":"good","t":510.0,"reason":""}},"faults":[],"events":[]},{"t":515.0,"step":103,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65737.18633434057,"P":65715.97176559072,"Q":21731.5648658738,"I":100.65904896441971,"QEva":370479.83176837134,"PLR":0.10585138050524895,"TChwEnt":287.5640724870544,"TChwLvg":287.03574195418895,"TCwEnt":302.01849504081645,"TCwLvg":302.52656718420656,"mChw_flow":167.71772110061042,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.1430555555555553},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9029.523737777365,"P":9027.81143289959,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.379278798221588,"dp":85270.20208231604,"pSuc":305585.6871167718,"pDis":390855.88919908786,"TEnt":287.141405294243,"y":0.6383279182148209,"TRet":287.5018935132363,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127927.81639839655,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01768279664975,"TRetAir":298.3456574160612,"TChwEnt":287.141405278834,"TChwLvg":290.64215679601,"mChw_flow":8.73397662780925,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3456574160612,"TMass":303.7424818248479},"~CB-001":{"m_flow":20.379278798221588,"TEnt":287.141405294243,"dp":5243.743899593998,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170569.62008552474,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.01607971331475,"TRetAir":298.3456574160612,"TChwEnt":287.14140527883393,"TChwLvg":290.642140340466,"mChw_flow":11.645302170412338,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.195657416061238,"quality":"good","t":515.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.917189616104906,"quality":"good","t":515.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.36540367359771,"quality":"good","t":515.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991405294243009,"quality":"good","t":515.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991405294243009,"quality":"good","t":515.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":515.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.492156796010022,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.991405278834009,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.73397662780925,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.195657416061238,"quality":"good","t":515.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.867682796649774,"quality":"good","t":515.0,"reason":""}},"faults":[],"events":[]},{"t":520.0,"step":104,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65715.97176559072,"P":65562.79996474426,"Q":21731.5648658738,"I":100.65904896441971,"QEva":369556.4131565584,"PLR":0.10558754661615954,"TChwEnt":287.5638086868213,"TChwLvg":287.03599734775946,"TCwEnt":302.0236630738415,"TCwLvg":302.532636894798,"mChw_flow":167.71767493876519,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.14444444444444418},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9027.81143289959,"P":9026.189363965019,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.377709888264118,"dp":85256.09798270726,"pSuc":305585.80257392384,"pDis":390841.9005566311,"TEnt":287.14154216167293,"y":0.6382752495623455,"TRet":287.50163113362373,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127947.63817322992,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01865414737966,"TRetAir":298.3478907945349,"TChwEnt":287.14154214625677,"TChwLvg":290.6431056571457,"mChw_flow":8.733304237827479,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3478907945349,"TMass":303.7454953363541},"~CB-001":{"m_flow":20.377709888264118,"TEnt":287.14154216167293,"dp":5242.936545671287,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170596.0496914559,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.01705078230304,"TRetAir":298.3478907945349,"TChwEnt":287.1415421462567,"TChwLvg":290.64308921209215,"mChw_flow":11.64440565043664,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.197890794534942,"quality":"good","t":520.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.916806595204548,"quality":"good","t":520.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.35975559775082,"quality":"good","t":520.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991542161672953,"quality":"good","t":520.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991542161672953,"quality":"good","t":520.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":520.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.493105657145748,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.99154214625679,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.733304237827479,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.197890794534942,"quality":"good","t":520.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.868654147379686,"quality":"good","t":520.0,"reason":""}},"faults":[],"events":[]},{"t":525.0,"step":105,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65562.79996474426,"P":65541.2877223377,"Q":21731.5648658738,"I":100.65904896441971,"QEva":369376.37342473835,"PLR":0.10553610669278239,"TChwEnt":287.5635522588817,"TChwLvg":287.03620660922917,"TCwEnt":302.0286238186963,"TCwLvg":302.5385139642156,"mChw_flow":167.71763118547773,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.14583333333333307},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9026.189363965019,"P":9024.652728699813,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.376222853234545,"dp":85242.73091083794,"pSuc":305585.9120069124,"pDis":390828.64291775035,"TEnt":287.14170875729286,"y":0.6382253291662775,"TRet":287.5013766458884,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127967.17744132127,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.01963456625396,"TRetAir":298.3501154641741,"TChwEnt":287.14170874186965,"TChwLvg":290.64406256643645,"mChw_flow":8.73266693710052,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3501154641741,"TMass":303.7485048745924},"~CB-001":{"m_flow":20.376222853234545,"TEnt":287.14170875729286,"dp":5242.171381589831,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.844327920506,"P":17392.844327920506,"Q":170622.10258738563,"I":26.477494410198812,"PFan":17392.844327920506,"TSupAir":291.018030924704,"TRetAir":298.3501154641741,"TChwEnt":287.14170874186954,"TChwLvg":290.64404613123594,"mChw_flow":11.643555916134025,"mAir_flow":20.600455885578597,"tripped":false},"~IT-DH01":{"V_pu":0.999708828788759,"energised":true,"demand":300000.0,"P":300000.0,"Q":98605.23155365897,"I":455.9355994178034,"tripped":false}},"points":{"Chiller_System/Ceiling Cooling Units/CCU-001/Temperature":{"value":25.200115464174132,"quality":"good","t":525.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/BT-01/Temperature":{"value":13.916431142907982,"quality":"good","t":525.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/FM-01/Flow Rate":{"value":73.35440227164436,"quality":"good","t":525.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-01/Temperature":{"value":13.991708757292884,"quality":"good","t":525.0,"reason":""},"Chiller_System/Cooling Blocks/CB-001/TS-02/Temperature":{"value":13.991708757292884,"quality":"good","t":525.0,"reason":""},"Dashboard/Data Halls/DH01/IT Load":{"value":300.0,"quality":"good","t":525.0,"reason":""},"Environment Monitoring/Level 1/DH01/IT Load":{"value":300.0,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Auto_Manual":{"value":1,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Chilled Water Return Temperature":{"value":17.49406256643647,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Chilled Water Supply Temperature":{"value":13.991708741869672,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Common Fault":{"value":false,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/EC Fan Run Status":{"value":1,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Fault":{"value":false,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Flowrate":{"value":8.73266693710052,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/HasAlarm":{"value":false,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/On_Off":{"value":1,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Return Air Temperature":{"value":25.200115464174132,"quality":"good","t":525.0,"reason":""},"FCU/L1_FCU1/Supply Air Temperature":{"value":17.86963456625398,"quality":"good","t":525.0,"reason":""}},"faults":[],"events":[]},{"t":530.0,"step":106,"state":{"Chiller/R_C1":{"V_pu":0.9979648641791452,"energised":true,"demand":65541.2877223377,"P":65520.498504131196,"Q":21731.5648658738,"I":100.65904896441971,"QEva":369201.7725207266,"PLR":0.10548622072020761,"TChwEnt":287.5633035742419,"TChwLvg":287.03637826471,"TCwEnt":302.03338348610794,"TCwLvg":302.5441982169792,"mChw_flow":167.71758971498886,"mCw_flow":190.53579837603928,"running":true,"tripped":false,"run_hours":0.14722222222222195},"Chiller/R_CP9":{"V_pu":0.9980496275467268,"energised":true,"demand":9024.652728699813,"P":9023.196985122615,"Q":2976.5634646513467,"I":13.786057429307274,"m_flow":20.374813416642695,"dp":85230.06226939382,"pSuc":305586.015730283,"pDis":390816.0779996768,"TEnt":287.1418784182261,"y":0.6381780135104373,"TRet":287.50112974231877,"tripped":false},"FCU/L1_FCU1":{"V_pu":0.9980499069395761,"energised":true,"demand":13047.257392640455,"P":13047.257392640455,"Q":127986.71870559039,"I":19.86198948530177,"PFan":13047.257392640455,"TSupAir":291.02060663765843,"TRetAir":298.3523320528464,"TChwEnt":287.14187840279595,"TChwLvg":290.645009369149,"mChw_flow":8.73206289284687,"mAir_flow":15.453450009519734,"tripped":false},"room:DH01":{"TAir":298.3523320528464,"TMass":303.75151042624486},"~CB-001":{"m_flow":20.374813416642695,"TEnt":287.1418784182261,"dp":5241.446197861205,"tripped":false},"~CCU-001":{"V_pu":0.998043569730696,"energised":true,"demand":17392.8443279